<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Optimal power flow · JuMP</title><meta name="title" content="Optimal power flow · JuMP"/><meta property="og:title" content="Optimal power flow · JuMP"/><meta property="twitter:title" content="Optimal power flow · JuMP"/><meta name="description" content="Documentation for JuMP."/><meta property="og:description" content="Documentation for JuMP."/><meta property="twitter:description" content="Documentation for JuMP."/><script async src="https://www.googletagmanager.com/gtag/js?id=G-0RZ8X3D3D0"></script><script>  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-0RZ8X3D3D0', {'page_path': location.pathname + location.search + location.hash});
</script><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/extra_styles.css" rel="stylesheet" type="text/css"/><link href="../../../assets/citations.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img class="docs-light-only" src="../../../assets/logo.svg" alt="JuMP logo"/><img class="docs-dark-only" src="../../../assets/logo-dark.svg" alt="JuMP logo"/></a><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><input class="collapse-toggle" id="menuitem-1" type="checkbox"/><label class="tocitem" for="menuitem-1"><span class="docs-label">Introduction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../">Introduction</a></li><li><a class="tocitem" href="../../../should_i_use/">Should you use JuMP?</a></li><li><a class="tocitem" href="../../../installation/">Installation Guide</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../overview/">Tutorials by package</a></li><li><input class="collapse-toggle" id="menuitem-2-2" type="checkbox"/><label class="tocitem" for="menuitem-2-2"><span class="docs-label">Getting started</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../getting_started/introduction/">Introduction</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_julia/">Getting started with Julia</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_JuMP/">Getting started with JuMP</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_sets_and_indexing/">Getting started with sets and indexing</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_data_and_plotting/">Getting started with data and plotting</a></li><li><a class="tocitem" href="../../getting_started/debugging/">Debugging</a></li><li><a class="tocitem" href="../../getting_started/tolerances/">Tolerances and numerical issues</a></li><li><a class="tocitem" href="../../getting_started/design_patterns_for_larger_models/">Design patterns for larger models</a></li><li><a class="tocitem" href="../../getting_started/performance_tips/">Performance tips</a></li><li><a class="tocitem" href="../../getting_started/sum_if/">Performance problems with sum-if formulations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-3" type="checkbox"/><label class="tocitem" for="menuitem-2-3"><span class="docs-label">Transitioning</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../transitioning/transitioning_from_matlab/">Transitioning from MATLAB</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-4" type="checkbox"/><label class="tocitem" for="menuitem-2-4"><span class="docs-label">Linear programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../linear/introduction/">Introduction</a></li><li><a class="tocitem" href="../../linear/knapsack/">The knapsack problem example</a></li><li><a class="tocitem" href="../../linear/diet/">The diet problem</a></li><li><a class="tocitem" href="../../linear/cannery/">The cannery problem</a></li><li><a class="tocitem" href="../../linear/typed_indices/">Strategies for dealing with many indices</a></li><li><a class="tocitem" href="../../linear/factory_schedule/">The factory schedule example</a></li><li><a class="tocitem" href="../../linear/multi/">The multi-commodity flow problem</a></li><li><a class="tocitem" href="../../linear/multi_commodity_network/">The network multi-commodity flow problem</a></li><li><a class="tocitem" href="../../linear/tips_and_tricks/">Tips and tricks</a></li><li><a class="tocitem" href="../../linear/piecewise_linear/">Approximating nonlinear functions</a></li><li><a class="tocitem" href="../../linear/facility_location/">The facility location problem</a></li><li><a class="tocitem" href="../../linear/finance/">Financial modeling problems</a></li><li><a class="tocitem" href="../../linear/geographic_clustering/">Geographical clustering</a></li><li><a class="tocitem" href="../../linear/network_flows/">Network flow problems</a></li><li><a class="tocitem" href="../../linear/transp/">The transportation problem</a></li><li><a class="tocitem" href="../../linear/multi_objective_examples/">Simple multi-objective examples</a></li><li><a class="tocitem" href="../../linear/multi_objective_knapsack/">Multi-objective knapsack</a></li><li><a class="tocitem" href="../../linear/multi_objective_project_planning/">Multi-objective project planning</a></li><li><a class="tocitem" href="../../linear/sudoku/">Sudoku</a></li><li><a class="tocitem" href="../../linear/n-queens/">N-Queens</a></li><li><a class="tocitem" href="../../linear/sports_scheduling/">Sport scheduling</a></li><li><a class="tocitem" href="../../linear/constraint_programming/">Constraint programming</a></li><li><a class="tocitem" href="../../linear/callbacks/">Callbacks</a></li><li><a class="tocitem" href="../../linear/lp_sensitivity/">Sensitivity analysis of a linear program</a></li><li><a class="tocitem" href="../../linear/basis/">Basis matrices</a></li><li><a class="tocitem" href="../../linear/mip_duality/">Computing the duals of a mixed-integer program</a></li><li><a class="tocitem" href="../../linear/multiple_solutions/">Finding multiple feasible solutions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-5" type="checkbox"/><label class="tocitem" for="menuitem-2-5"><span class="docs-label">Nonlinear programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../nonlinear/introduction/">Introduction</a></li><li><a class="tocitem" href="../../nonlinear/simple_examples/">Simple examples</a></li><li><a class="tocitem" href="../../nonlinear/tips_and_tricks/">User-defined operators with vector outputs</a></li><li><a class="tocitem" href="../../nonlinear/operator_ad/">Automatic differentiation of user-defined operators</a></li><li><a class="tocitem" href="../../nonlinear/user_defined_hessians/">User-defined Hessians</a></li><li><a class="tocitem" href="../../nonlinear/nested_problems/">Nested optimization problems</a></li><li><a class="tocitem" href="../../nonlinear/querying_hessians/">Computing Hessians</a></li><li><a class="tocitem" href="../../nonlinear/complementarity/">Example: mixed complementarity problems</a></li><li><a class="tocitem" href="../../nonlinear/classifiers/">Example: classification problems</a></li><li><a class="tocitem" href="../../nonlinear/portfolio/">Example: portfolio optimization</a></li><li><a class="tocitem" href="../../nonlinear/rocket_control/">Example: nonlinear optimal control of a rocket</a></li><li><a class="tocitem" href="../../nonlinear/space_shuttle_reentry_trajectory/">Example: optimal control for a Space Shuttle reentry trajectory</a></li><li><a class="tocitem" href="../../nonlinear/vector_nonlinear_oracle/">The <code>VectorNonlinearOracle</code> set</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-6" type="checkbox"/><label class="tocitem" for="menuitem-2-6"><span class="docs-label">Conic programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conic/introduction/">Introduction</a></li><li><a class="tocitem" href="../../conic/tips_and_tricks/">Modeling with cones</a></li><li><a class="tocitem" href="../../conic/dualization/">Dualization</a></li><li><a class="tocitem" href="../../conic/arbitrary_precision/">Arbitrary precision arithmetic</a></li><li><a class="tocitem" href="../../conic/start_values/">Primal and dual warm-starts</a></li><li><a class="tocitem" href="../../conic/simple_examples/">Simple semidefinite programming examples</a></li><li><a class="tocitem" href="../../conic/chordal_decomposition/">Chordal decomposition</a></li><li><a class="tocitem" href="../../conic/logistic_regression/">Example: logistic regression</a></li><li><a class="tocitem" href="../../conic/experiment_design/">Example: experiment design</a></li><li><a class="tocitem" href="../../conic/min_ellipse/">Example: minimal ellipses</a></li><li><a class="tocitem" href="../../conic/ellipse_approx/">Example: ellipsoid approximation</a></li><li><a class="tocitem" href="../../conic/ellipse_fitting/">Example: fitting of circles and ellipses</a></li><li><a class="tocitem" href="../../conic/quantum_discrimination/">Example: quantum state discrimination</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-7" type="checkbox"/><label class="tocitem" for="menuitem-2-7"><span class="docs-label">Algorithms</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/benders_decomposition/">Benders decomposition</a></li><li><a class="tocitem" href="../../algorithms/cutting_stock_column_generation/">Column generation</a></li><li><a class="tocitem" href="../../algorithms/tsp_lazy_constraints/">Traveling Salesperson Problem</a></li><li><a class="tocitem" href="../../algorithms/rolling_horizon/">Rolling horizon problems</a></li><li><a class="tocitem" href="../../algorithms/parallelism/">Parallelism</a></li><li><a class="tocitem" href="../../algorithms/pdhg/">Writing a solver interface</a></li><li><a class="tocitem" href="../../algorithms/progressive_hedging/">Progressive Hedging</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-8" type="checkbox" checked/><label class="tocitem" for="menuitem-2-8"><span class="docs-label">Applications</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../power_systems/">Power Systems</a></li><li class="is-active"><a class="tocitem" href>Optimal power flow</a><ul class="internal"><li><a class="tocitem" href="#Required-packages"><span>Required packages</span></a></li><li><a class="tocitem" href="#Initial-formulation"><span>Initial formulation</span></a></li><li><a class="tocitem" href="#Network-data"><span>Network data</span></a></li><li><a class="tocitem" href="#JuMP-model"><span>JuMP model</span></a></li><li><a class="tocitem" href="#Relaxations-and-better-objective-bounds"><span>Relaxations and better objective bounds</span></a></li></ul></li><li><a class="tocitem" href="../web_app/">Serving web apps</a></li><li><a class="tocitem" href="../two_stage_stochastic/">Two-stage stochastic programs</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../manual/models/">Models</a></li><li><a class="tocitem" href="../../../manual/variables/">Variables</a></li><li><a class="tocitem" href="../../../manual/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../manual/expressions/">Expressions</a></li><li><a class="tocitem" href="../../../manual/objective/">Objectives</a></li><li><a class="tocitem" href="../../../manual/containers/">Containers</a></li><li><a class="tocitem" href="../../../manual/solutions/">Solutions</a></li><li><a class="tocitem" href="../../../manual/callbacks/">Solver-independent Callbacks</a></li><li><a class="tocitem" href="../../../manual/complex/">Complex number support</a></li><li><a class="tocitem" href="../../../manual/nonlinear/">Nonlinear Modeling</a></li><li><a class="tocitem" href="../../../manual/nlp/">Nonlinear Modeling (Legacy)</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../api/JuMP/">JuMP</a></li><li><a class="tocitem" href="../../../api/JuMP.Containers/">JuMP.Containers</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">Background Information</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../background/algebraic_modeling_languages/">Algebraic modeling languages</a></li><li><a class="tocitem" href="../../../background/bibliography/">Bibliography</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../developers/contributing/">Contributing</a></li><li><a class="tocitem" href="../../../developers/ai_policy/">AI Policy</a></li><li><a class="tocitem" href="../../../developers/extensions/">Extensions</a></li><li><a class="tocitem" href="../../../developers/custom_solver_binaries/">Custom binaries</a></li><li><a class="tocitem" href="../../../developers/style/">Style Guide</a></li><li><a class="tocitem" href="../../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../../developers/roadmap/">Roadmap</a></li><li><a class="tocitem" href="../../../developers/checklists/">Checklists</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7" type="checkbox"/><label class="tocitem" for="menuitem-7"><span class="docs-label">Solvers</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../packages/solvers/">Introduction</a></li><li><a class="tocitem" href="../../../packages/Alpine/">Alpine.jl</a></li><li><a class="tocitem" href="../../../packages/AmplNLWriter/">AmplNLWriter.jl</a></li><li><a class="tocitem" href="../../../packages/BARON/">BARON.jl</a></li><li><a class="tocitem" href="../../../packages/CATrustRegionMethod/">CATrustRegionMethod.jl</a></li><li><a class="tocitem" href="../../../packages/CDCS/">CDCS.jl</a></li><li><a class="tocitem" href="../../../packages/CDDLib/">CDDLib.jl</a></li><li><a class="tocitem" href="../../../packages/CONOPT/">CONOPT.jl</a></li><li><a class="tocitem" href="../../../packages/COPT/">COPT.jl</a></li><li><a class="tocitem" href="../../../packages/COSMO/">COSMO.jl</a></li><li><a class="tocitem" href="../../../packages/CPLEX/">CPLEX.jl</a></li><li><a class="tocitem" href="../../../packages/CSDP/">CSDP.jl</a></li><li><a class="tocitem" href="../../../packages/Cbc/">Cbc.jl</a></li><li><a class="tocitem" href="../../../packages/Clarabel/">Clarabel.jl</a></li><li><a class="tocitem" href="../../../packages/Clp/">Clp.jl</a></li><li><a class="tocitem" href="../../../packages/CoolPDLP/">CoolPDLP.jl</a></li><li><a class="tocitem" href="../../../packages/CuPDLPx/">CuPDLPx.jl</a></li><li><a class="tocitem" href="../../../packages/DAQP/">DAQP.jl</a></li><li><a class="tocitem" href="../../../packages/Dualization/">Dualization.jl</a></li><li><a class="tocitem" href="../../../packages/EAGO/">EAGO.jl</a></li><li><a class="tocitem" href="../../../packages/ECOS/">ECOS.jl</a></li><li><a class="tocitem" href="../../../packages/GAMS/">GAMS.jl</a></li><li><a class="tocitem" href="../../../packages/GLPK/">GLPK.jl</a></li><li><a class="tocitem" href="../../../packages/Gurobi/">Gurobi.jl</a></li><li><a class="tocitem" href="../../../packages/HiGHS/">HiGHS.jl</a></li><li><a class="tocitem" href="../../../packages/Hypatia/">Hypatia.jl</a></li><li><a class="tocitem" href="../../../packages/Ipopt/">Ipopt.jl</a></li><li><a class="tocitem" href="../../../packages/JaCoP/">JaCoP.jl</a></li><li><a class="tocitem" href="../../../packages/Juniper/">Juniper.jl</a></li><li><a class="tocitem" href="../../../packages/KNITRO/">KNITRO.jl</a></li><li><a class="tocitem" href="../../../packages/Loraine/">Loraine.jl</a></li><li><a class="tocitem" href="../../../packages/MAiNGO/">MAiNGO.jl</a></li><li><a class="tocitem" href="../../../packages/MadNLP/">MadNLP.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptAnalyzer/">MathOptAnalyzer.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptChordalDecomposition/">MathOptChordalDecomposition.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptIIS/">MathOptIIS.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptLazy/">MathOptLazy.jl</a></li><li><a class="tocitem" href="../../../packages/MiniZinc/">MiniZinc.jl</a></li><li><a class="tocitem" href="../../../packages/MosekTools/">MosekTools.jl</a></li><li><a class="tocitem" href="../../../packages/MultiObjectiveAlgorithms/">MultiObjectiveAlgorithms.jl</a></li><li><a class="tocitem" href="../../../packages/NEOSServer/">NEOSServer.jl</a></li><li><a class="tocitem" href="../../../packages/NLopt/">NLopt.jl</a></li><li><a class="tocitem" href="../../../packages/OSQP/">OSQP.jl</a></li><li><a class="tocitem" href="../../../packages/Optim/">Optim.jl</a></li><li><a class="tocitem" href="../../../packages/PATHSolver/">PATHSolver.jl</a></li><li><a class="tocitem" href="../../../packages/Pajarito/">Pajarito.jl</a></li><li><a class="tocitem" href="../../../packages/Pavito/">Pavito.jl</a></li><li><a class="tocitem" href="../../../packages/Percival/">Percival.jl</a></li><li><a class="tocitem" href="../../../packages/ProxSDP/">ProxSDP.jl</a></li><li><a class="tocitem" href="../../../packages/SCIP/">SCIP.jl</a></li><li><a class="tocitem" href="../../../packages/SCS/">SCS.jl</a></li><li><a class="tocitem" href="../../../packages/SDPA/">SDPA.jl</a></li><li><a class="tocitem" href="../../../packages/SDPLR/">SDPLR.jl</a></li><li><a class="tocitem" href="../../../packages/SDPLRPlus/">SDPLRPlus.jl</a></li><li><a class="tocitem" href="../../../packages/SDPNAL/">SDPNAL.jl</a></li><li><a class="tocitem" href="../../../packages/SDPT3/">SDPT3.jl</a></li><li><a class="tocitem" href="../../../packages/SeDuMi/">SeDuMi.jl</a></li><li><a class="tocitem" href="../../../packages/Tulip/">Tulip.jl</a></li><li><a class="tocitem" href="../../../packages/Uno/">Uno</a></li><li><a class="tocitem" href="../../../packages/Xpress/">Xpress.jl</a></li><li><a class="tocitem" href="../../../packages/cuOpt/">cuOpt.jl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8" type="checkbox"/><label class="tocitem" for="menuitem-8"><span class="docs-label">Extensions</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../extensions/introduction/">Introduction</a></li><li><a class="tocitem" href="../../../packages/BilevelJuMP/">BilevelJuMP.jl</a></li><li><a class="tocitem" href="../../../packages/DiffOpt/">DiffOpt.jl</a></li><li><a class="tocitem" href="../../../extensions/DimensionalData/">DimensionalData.jl</a></li><li><a class="tocitem" href="../../../packages/DisjunctiveProgramming/">DisjunctiveProgramming.jl</a></li><li><a class="tocitem" href="../../../packages/InfiniteOpt/">InfiniteOpt.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptAI/">MathOptAI.jl</a></li><li><a class="tocitem" href="../../../packages/ParametricOptInterface/">ParametricOptInterface.jl</a></li><li><a class="tocitem" href="../../../packages/PiecewiseLinearOpt/">PiecewiseLinearOpt.jl</a></li><li><a class="tocitem" href="../../../packages/Plasmo/">Plasmo.jl</a></li><li><a class="tocitem" href="../../../packages/PolyJuMP/">PolyJuMP.jl</a></li><li><a class="tocitem" href="../../../packages/SDDP/">SDDP.jl</a></li><li><a class="tocitem" href="../../../packages/SumOfSquares/">SumOfSquares.jl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9" type="checkbox"/><label class="tocitem" for="menuitem-9"><span class="docs-label">MathOptInterface</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-9-1" type="checkbox"/><label class="tocitem" for="menuitem-9-1"><span class="docs-label">Introduction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/">Introduction</a></li><li><a class="tocitem" href="../../../moi/background/motivation/">Motivation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-2" type="checkbox"/><label class="tocitem" for="menuitem-9-2"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/tutorials/example/">Solving a problem using MathOptInterface</a></li><li><a class="tocitem" href="../../../moi/tutorials/implementing/">Implementing a solver interface</a></li><li><a class="tocitem" href="../../../moi/tutorials/mathprogbase/">Transitioning from MathProgBase</a></li><li><a class="tocitem" href="../../../moi/tutorials/bridging_constraint/">Implementing a constraint bridge</a></li><li><a class="tocitem" href="../../../moi/tutorials/manipulating_expressions/">Manipulating expressions</a></li><li><a class="tocitem" href="../../../moi/tutorials/latency/">Latency</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-3" type="checkbox"/><label class="tocitem" for="menuitem-9-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/manual/standard_form/">Standard form problem</a></li><li><a class="tocitem" href="../../../moi/manual/models/">Models</a></li><li><a class="tocitem" href="../../../moi/manual/variables/">Variables</a></li><li><a class="tocitem" href="../../../moi/manual/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../moi/manual/solutions/">Solutions</a></li><li><a class="tocitem" href="../../../moi/manual/modification/">Problem modification</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-4" type="checkbox"/><label class="tocitem" for="menuitem-9-4"><span class="docs-label">Background</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/background/duality/">Duality</a></li><li><a class="tocitem" href="../../../moi/background/infeasibility_certificates/">Infeasibility certificates</a></li><li><a class="tocitem" href="../../../moi/background/naming_conventions/">Naming conventions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/reference/standard_form/">Standard form</a></li><li><a class="tocitem" href="../../../moi/reference/models/">Models</a></li><li><a class="tocitem" href="../../../moi/reference/variables/">Variables</a></li><li><a class="tocitem" href="../../../moi/reference/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../moi/reference/modification/">Modifications</a></li><li><a class="tocitem" href="../../../moi/reference/nonlinear/">Nonlinear programming</a></li><li><a class="tocitem" href="../../../moi/reference/callbacks/">Callbacks</a></li><li><a class="tocitem" href="../../../moi/reference/errors/">Errors</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Submodules</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-9-6-1" type="checkbox"/><label class="tocitem" for="menuitem-9-6-1"><span class="docs-label">Benchmarks</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Benchmarks/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Benchmarks/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-2" type="checkbox"/><label class="tocitem" for="menuitem-9-6-2"><span class="docs-label">Bridges</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Bridges/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/implementation/">Implementation</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/list_of_bridges/">List of bridges</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-3" type="checkbox"/><label class="tocitem" for="menuitem-9-6-3"><span class="docs-label">FileFormats</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/FileFormats/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/FileFormats/reference/">API Reference</a></li><li><a class="tocitem" href="../../../moi/submodules/FileFormats/LP/">The LP file format</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-4" type="checkbox"/><label class="tocitem" for="menuitem-9-6-4"><span class="docs-label">Nonlinear</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/SymbolicAD/">SymbolicAD</a></li><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-5" type="checkbox"/><label class="tocitem" for="menuitem-9-6-5"><span class="docs-label">Utilities</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Utilities/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Utilities/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6-6"><span class="docs-label">Test</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Test/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Test/reference/">API Reference</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-7" type="checkbox"/><label class="tocitem" for="menuitem-9-7"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/developer/checklists/">Checklists</a></li><li><a class="tocitem" href="../../../moi/developer/contributing/">Contributing</a></li><li><a class="tocitem" href="../../../moi/developer/defining_a_new_set/">Defining a new set</a></li></ul></li><li><a class="tocitem" href="../../../moi/release_notes/">Release notes</a></li></ul></li><li><a class="tocitem" href="../../../release_notes/">Release notes</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li><a class="is-disabled">Applications</a></li><li class="is-active"><a href>Optimal power flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Optimal power flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/jump-dev/JuMP.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/jump-dev/JuMP.jl/blob/master/docs/src/tutorials/applications/optimal_power_flow.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Optimal-power-flow"><a class="docs-heading-anchor" href="#Optimal-power-flow">Optimal power flow</a><a id="Optimal-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#Optimal-power-flow" title="Permalink"></a></h1><p><em>This tutorial was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em> <a href="../optimal_power_flow.jl"><em>Download the source as a <code>.jl</code> file</em></a>.</p><p>This tutorial formulates and solves an alternating current optimal power flow (AC-OPF) problem using JuMP&#39;s support for complex-valued decision variables. It then derives a semidefinite relaxation of the nonlinear problem and tightens it with second-order cone constraints to obtain a lower bound on the globally optimal objective.</p><p><strong>Learning intentions:</strong></p><ul><li>Formulate AC optimal power flow using complex-valued decision variables and express power balance as a linear constraint over the bus admittance matrix</li><li>Derive a semidefinite relaxation of the nonlinear problem by lifting voltages into a Hermitian PSD matrix with <a href="../../../api/JuMP/#HermitianPSDCone"><code>HermitianPSDCone</code></a></li><li>Tighten the SDP relaxation with second-order cone constraints derived from 2×2 minors of the lifted matrix using <a href="../../../api/JuMP/#RotatedSecondOrderCone"><code>RotatedSecondOrderCone</code></a></li></ul><p>For another example of modeling with complex decision variables, see the <a href="../../conic/quantum_discrimination/#Example:-quantum-state-discrimination">Example: quantum state discrimination</a> tutorial, and see the <a href="../../../manual/complex/#Complex-number-support">Complex number support</a> section of the manual for more details.</p><div class="admonition is-info" id="Info-801d152ea9afeb1b"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-801d152ea9afeb1b" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial takes a matrix-oriented approach focused on network nodes that simplifies the construction of semidefinite programs. Another approach is to formulate the problem focusing on network lines (known as a <em>branch model</em>) where it is easier to work with flow constraints. A general approach is provided by <a href="https://lanl-ansi.github.io/PowerModels.jl/stable/">PowerModels.jl</a>, an open-source framework to a broad range of power flow model formulations along with utilities for working with detailed network data.</p></div></div><h2 id="Required-packages"><a class="docs-heading-anchor" href="#Required-packages">Required packages</a><a id="Required-packages-1"></a><a class="docs-heading-anchor-permalink" href="#Required-packages" title="Permalink"></a></h2><p>This tutorial uses the following packages:</p><pre><code class="language-julia hljs">using JuMP
import Clarabel
import DataFrames
import Ipopt
import LinearAlgebra
import SparseArrays
import Test</code></pre><h2 id="Initial-formulation"><a class="docs-heading-anchor" href="#Initial-formulation">Initial formulation</a><a id="Initial-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Initial-formulation" title="Permalink"></a></h2><p>Optimal power flow problems for electrical transmission typically pose the following question: what is the most cost-effective operation of electricity generators while meeting constraints on the safe limits of network components?</p><p>We&#39;ll use the 9-<em>node</em> network test case <a href="https://www.maths.ed.ac.uk/optenergy/LocalOpt/9busnetwork.html"><code>case9mod</code></a> to explore this problem.</p><p>The graph of the network, shown here, has three nodes (or <em>buses</em>) each for the different purposes of generation <span>$G$</span> (nodes 1, 2, and 3), trans-shipment (nodes 4, 6, and 8), and demand <span>$D$</span> (nodes 5, 7, and 9).</p><p><img src="../../../assets/case9mod.png" alt="Nine Nodes"/></p><p>This example is a modified version of the <a href="https://matpower.org/">MATPOWER</a> ((<a href="../../../background/bibliography/#Zimmerman2011">Zimmerman <em>et al.</em>, 2011</a>)) test case <code>case9</code> (<a href="https://github.com/MATPOWER/matpower/tree/master/data">archive</a>) created by (<a href="../../../background/bibliography/#Bukhsh2013">Bukhsh <em>et al.</em>, 2013</a>) for their test case archive of optimal power flow problems with local optima. This test case is also extensively evaluated in (<a href="../../../background/bibliography/#Krasko2017">Krasko and Rebennack, 2017</a>).</p><p>Here <em>bus</em> and network <em>node</em> are taken as analogous terms, as are <em>branch</em> and transmission <em>line</em>.</p><p>For future reference, let&#39;s name the number of nodes in the network:</p><pre><code class="language-julia hljs">N = 9;</code></pre><p>The network data can be summarised using a small number of arrays. Using the <code>sparsevec</code> function from the <code>SparseArrays</code> standard library package, we can give the indices and values of the non-zero data points:</p><pre><code class="language-julia hljs"># Real generation: lower (`lb`) and upper (`ub`) bounds
P_Gen_lb = SparseArrays.sparsevec([1, 2, 3], [10, 10, 10], N)
P_Gen_ub = SparseArrays.sparsevec([1, 2, 3], [250, 300, 270], N)
# Reactive generation: lower (`lb`) and upper (`ub`) bounds
Q_Gen_lb = SparseArrays.sparsevec([1, 2, 3], [-5, -5, -5], N)
Q_Gen_ub = SparseArrays.sparsevec([1, 2, 3], [300, 300, 300], N)
# Power demand levels (real, reactive, and complex form)
P_Demand = SparseArrays.sparsevec([5, 7, 9], [54, 60, 75], N)
Q_Demand = SparseArrays.sparsevec([5, 7, 9], [18, 21, 30], N)
S_Demand = P_Demand + im * Q_Demand</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element SparseArrays.SparseVector{Complex{Int64}, Int64} with 3 stored entries:
  [5]  =  54+18im
  [7]  =  60+21im
  [9]  =  75+30im</code></pre><p>The key decision variables are the real power injections <span>$P^G$</span> and reactive power injections <span>$Q^G$</span>over the allowed range of the generators. All other buses must restrict their generation variables to 0. On the other hand, these non-generator nodes have a fixed  real and reactive power demand, denoted <span>$P^D$</span> and <span>$Q^D$</span> respectively (these are fixed at 0 in the case of trans-shipment and generator nodes).</p><p>The cost of operating each generator is modeled as a quadratic function of its real power output; in our specific test case, the objective function to minimize is:</p><p class="math-container">\[\begin{align}
    \min      &amp; \; 0.11 \;\; (P^G_1)^2 +   5 P^G_1 + 150  \\
              &amp; +  0.085 \; (P^G_2)^2 + 1.2 P^G_2 + 600  \\
              &amp; + 0.1225 \;  (P^G_3)^2 +     P^G_3 + 335 \\
\end{align}\]</p><p>Let&#39;s create an initial JuMP model with some of this data:</p><pre><code class="language-julia hljs">model = Model(Ipopt.Optimizer)
set_silent(model)
@variable(model, P_Gen_lb[i] &lt;= P_G[i in 1:N] &lt;= P_Gen_ub[i])
@objective(
    model,
    Min,
    (0.11 * P_G[1]^2 + 5 * P_G[1] + 150) +
    (0.085 * P_G[2]^2 + 1.2 * P_G[2] + 600) +
    (0.1225 * P_G[3]^2 + P_G[3] + 335),
);</code></pre><p>Even before solving an optimization problem, we can estimate a lower bound on the best objective value by substituting the lower bound on each generator&#39;s real power range (all 10, as it turns out in this case):</p><pre><code class="language-julia hljs">basic_lower_bound = value(lower_bound, objective_function(model));
Test.@test isapprox(basic_lower_bound, 1188.75; atol = 1e-2)
println(&quot;Objective value (basic lower bound) : $basic_lower_bound&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Objective value (basic lower bound) : 1188.75</code></pre><p>to see that we can do no better than an objective cost of 1188.75.</p><p>(Direct substitution works because a <a href="https://en.wikipedia.org/wiki/Quadratic_function#Graph_of_the_univariate_function">quadratic function</a> of a single variable <span>$x$</span> with positive coefficients is strictly increasing for all <span>$x \geq 0$</span>.)</p><p>In fact, we can get a quick but even better estimate from the direct observation that the real power generated must meet or exceed the real power demand:</p><pre><code class="language-julia hljs">@constraint(model, sum(P_G) &gt;= sum(P_Demand))
optimize!(model)
assert_is_solved_and_feasible(model)
better_lower_bound = round(objective_value(model); digits = 2)
println(&quot;Objective value (better lower bound): $better_lower_bound&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Objective value (better lower bound): 2733.55</code></pre><p>However, there are additional power flow constraints that must be satisfied.</p><p>Power must flow from one or more generation nodes through the transmission lines and end up at a demand node. The state variables of our steady-state alternating current (AC) electrical network are <em>complex-valued</em> voltage variables <span>$V_1, \ldots, V_N$</span>. Voltages capture both a magnitude and phase of the node&#39;s electrical state in relation to the rest of the system. An AC power system also extends the notion of resistance in wires found in a direct current (DC) circuit to a  complex quantity, known as the <em>impedance</em>, of each transmission line. The reciprocal of impedance is known as <em>admittance</em>. Together, these complex quantities are used to express a complex version of <em>Ohm&#39;s law</em>: current flow through a line is proportional to the difference in voltages on each end of the line, multiplied by the admittance.</p><h2 id="Network-data"><a class="docs-heading-anchor" href="#Network-data">Network data</a><a id="Network-data-1"></a><a class="docs-heading-anchor-permalink" href="#Network-data" title="Permalink"></a></h2><p>Let&#39;s assemble the data we need for writing the complex power flow constraints. The data for the problem consists of a list of the real and imaginary parts of the line impedance. We obtain the following data table from the <code>branch data</code> section of the <code>case9mod</code> MATPOWER format file:</p><pre><code class="language-julia hljs">branch_data = DataFrames.DataFrame([
    (1, 4, 0.0, 0.0576, 0.0),
    (4, 5, 0.017, 0.092, 0.158),
    (6, 5, 0.039, 0.17, 0.358),
    (3, 6, 0.0, 0.0586, 0.0),
    (6, 7, 0.0119, 0.1008, 0.209),
    (8, 7, 0.0085, 0.072, 0.149),
    (2, 8, 0.0, 0.0625, 0.0),
    (8, 9, 0.032, 0.161, 0.306),
    (4, 9, 0.01, 0.085, 0.176),
]);
DataFrames.rename!(branch_data, [:F_BUS, :T_BUS, :BR_R, :BR_X, :BR_Bc])</code></pre><div><div style = "float: left;"><span>9×5 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">F_BUS</th><th style = "text-align: left;">T_BUS</th><th style = "text-align: left;">BR_R</th><th style = "text-align: left;">BR_X</th><th style = "text-align: left;">BR_Bc</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Int64" style = "text-align: left;">Int64</th><th title = "Int64" style = "text-align: left;">Int64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">1</td><td style = "text-align: right;">4</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">0.0576</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">4</td><td style = "text-align: right;">5</td><td style = "text-align: right;">0.017</td><td style = "text-align: right;">0.092</td><td style = "text-align: right;">0.158</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">6</td><td style = "text-align: right;">5</td><td style = "text-align: right;">0.039</td><td style = "text-align: right;">0.17</td><td style = "text-align: right;">0.358</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">3</td><td style = "text-align: right;">6</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">0.0586</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">6</td><td style = "text-align: right;">7</td><td style = "text-align: right;">0.0119</td><td style = "text-align: right;">0.1008</td><td style = "text-align: right;">0.209</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">8</td><td style = "text-align: right;">7</td><td style = "text-align: right;">0.0085</td><td style = "text-align: right;">0.072</td><td style = "text-align: right;">0.149</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">2</td><td style = "text-align: right;">8</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">0.0625</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">8</td><td style = "text-align: right;">9</td><td style = "text-align: right;">0.032</td><td style = "text-align: right;">0.161</td><td style = "text-align: right;">0.306</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">4</td><td style = "text-align: right;">9</td><td style = "text-align: right;">0.01</td><td style = "text-align: right;">0.085</td><td style = "text-align: right;">0.176</td></tr></tbody></table></div><p>The first two columns describe the network, supplying the <em>from</em> and <em>to</em> connection points of the lines. The last three columns give the branch resistance, branch reactance and <em>line-charging susceptance</em>.</p><p>We will also need to reference the <code>base_MVA</code> number (used for re-scaling):</p><pre><code class="language-julia hljs">base_MVA = 100;</code></pre><p>and the number of lines:</p><pre><code class="language-julia hljs">M = size(branch_data, 1)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9</code></pre><p>From the first two columns of the branch data table, we can create a sparse <a href="https://en.wikipedia.org/wiki/Incidence_matrix">incidence matrix</a> that simplifies handling of the network layout:</p><pre><code class="language-julia hljs">A =
    SparseArrays.sparse(branch_data.F_BUS, 1:M, 1, N, M) +
    SparseArrays.sparse(branch_data.T_BUS, 1:M, -1, N, M)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9×9 SparseArrays.SparseMatrixCSC{Int64, Int64} with 18 stored entries:
  1   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅
  ⋅   ⋅   ⋅   ⋅   ⋅   ⋅   1   ⋅   ⋅
  ⋅   ⋅   ⋅   1   ⋅   ⋅   ⋅   ⋅   ⋅
 -1   1   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅   1
  ⋅  -1  -1   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅
  ⋅   ⋅   1  -1   1   ⋅   ⋅   ⋅   ⋅
  ⋅   ⋅   ⋅   ⋅  -1  -1   ⋅   ⋅   ⋅
  ⋅   ⋅   ⋅   ⋅   ⋅   1  -1   1   ⋅
  ⋅   ⋅   ⋅   ⋅   ⋅   ⋅   ⋅  -1  -1</code></pre><p>We form the network impedance vector from the next two columns</p><pre><code class="language-julia hljs">z = (branch_data.BR_R .+ im * branch_data.BR_X) / base_MVA;</code></pre><p>and calculate its corresponding <em>bus admittance</em> matrix as</p><pre><code class="language-julia hljs">Y_0 = A * SparseArrays.spdiagm(1 ./ z) * A&#39;;</code></pre><p>while the last column gives the branch line-charging susceptance</p><pre><code class="language-julia hljs">y_sh = 1 / 2 * (im * branch_data.BR_Bc) * base_MVA;</code></pre><p>and leads to the shunt admittance matrix</p><pre><code class="language-julia hljs">Y_sh = SparseArrays.spdiagm(
    LinearAlgebra.diag(A * SparseArrays.spdiagm(y_sh) * A&#39;),
);</code></pre><p>(The construction of the shunt admittance matrix <code>Y_sh</code> looks somewhat more complicated than <code>Y_0</code> because we only want to add the diagonal elements in the calculation; the line-charging is used only in the nodal voltage terms and not the line voltage terms.)</p><p>The full <em>bus admittance</em> matrix <span>$Y$</span> is then defined as</p><pre><code class="language-julia hljs">Y = Y_0 + Y_sh;</code></pre><h2 id="JuMP-model"><a class="docs-heading-anchor" href="#JuMP-model">JuMP model</a><a id="JuMP-model-1"></a><a class="docs-heading-anchor-permalink" href="#JuMP-model" title="Permalink"></a></h2><p>Now we&#39;re ready to write the complex power flow constraints we need to more accurately model the electricity system.</p><p>We&#39;ll introduce a number of constraints that model both the physics and operational requirements.</p><p>Let&#39;s start by initializing a new model:</p><pre><code class="language-julia hljs">model = Model(Ipopt.Optimizer)
set_silent(model)</code></pre><p>Then we&#39;ll create the nodal power generation variables:</p><pre><code class="language-julia hljs">@variable(
    model,
    S_G[i in 1:N] in ComplexPlane(),
    lower_bound = P_Gen_lb[i] + Q_Gen_lb[i] * im,
    upper_bound = P_Gen_ub[i] + Q_Gen_ub[i] * im,
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element Vector{GenericAffExpr{ComplexF64, VariableRef}}:
 real(S_G[1]) + imag(S_G[1]) im
 real(S_G[2]) + imag(S_G[2]) im
 real(S_G[3]) + imag(S_G[3]) im
 real(S_G[4]) + imag(S_G[4]) im
 real(S_G[5]) + imag(S_G[5]) im
 real(S_G[6]) + imag(S_G[6]) im
 real(S_G[7]) + imag(S_G[7]) im
 real(S_G[8]) + imag(S_G[8]) im
 real(S_G[9]) + imag(S_G[9]) im</code></pre><p>We need complex nodal voltages (the system state variables):</p><pre><code class="language-julia hljs">@variable(model, V[1:N] in ComplexPlane(), start = 1.0 + 0.0im)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element Vector{GenericAffExpr{ComplexF64, VariableRef}}:
 real(V[1]) + imag(V[1]) im
 real(V[2]) + imag(V[2]) im
 real(V[3]) + imag(V[3]) im
 real(V[4]) + imag(V[4]) im
 real(V[5]) + imag(V[5]) im
 real(V[6]) + imag(V[6]) im
 real(V[7]) + imag(V[7]) im
 real(V[8]) + imag(V[8]) im
 real(V[9]) + imag(V[9]) im</code></pre><p>and operational constraints for maintaining voltage magnitude levels:</p><pre><code class="language-julia hljs">@constraint(model, [i in 1:N], 0.9^2 &lt;= real(V[i])^2 + imag(V[i])^2 &lt;= 1.1^2)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element Vector{ConstraintRef{Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarQuadraticFunction{Float64}, MathOptInterface.Interval{Float64}}, ScalarShape}}:
 real(V[1])² + imag(V[1])² ∈ [0.81, 1.2100000000000002]
 real(V[2])² + imag(V[2])² ∈ [0.81, 1.2100000000000002]
 real(V[3])² + imag(V[3])² ∈ [0.81, 1.2100000000000002]
 real(V[4])² + imag(V[4])² ∈ [0.81, 1.2100000000000002]
 real(V[5])² + imag(V[5])² ∈ [0.81, 1.2100000000000002]
 real(V[6])² + imag(V[6])² ∈ [0.81, 1.2100000000000002]
 real(V[7])² + imag(V[7])² ∈ [0.81, 1.2100000000000002]
 real(V[8])² + imag(V[8])² ∈ [0.81, 1.2100000000000002]
 real(V[9])² + imag(V[9])² ∈ [0.81, 1.2100000000000002]</code></pre><p>We also need to fix an origin or <em>reference angle</em> from which all other complex voltage angles (arguments) are determined. Here we will use node 1 as the nominated <em>reference bus</em>. Fixing the imaginary component of a reference bus to zero sets its complex voltage angle to 0, while constraining the real part to be non-negative disallows equivalent solutions that are just a reflection by 180 degrees:</p><pre><code class="language-julia hljs">@constraint(model, imag(V[1]) == 0);
@constraint(model, real(V[1]) &gt;= 0);</code></pre><p>The power flow equations express a conservation of energy (power) principle, where power generated less the power consumed must balance the power exchanged with the network:</p><pre><code class="language-julia hljs">@constraint(model, S_G - S_Demand .== V .* conj(Y * V))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element Vector{ConstraintRef{Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarQuadraticFunction{ComplexF64}, MathOptInterface.EqualTo{ComplexF64}}, ScalarShape}}:
 -1736.111111111111im real(V[1])² + 1736.111111111111im real(V[1])*real(V[4]) + 1736.111111111111 real(V[1])*imag(V[4]) - 1736.111111111111im imag(V[1])² - 1736.111111111111 imag(V[1])*real(V[4]) + 1736.111111111111im imag(V[1])*imag(V[4]) + real(S_G[1]) + imag(S_G[1]) im = 0
 -1600im real(V[2])² + 1600im real(V[2])*real(V[8]) + 1600 real(V[2])*imag(V[8]) - 1600im imag(V[2])² - 1600 imag(V[2])*real(V[8]) + 1600im imag(V[2])*imag(V[8]) + real(S_G[2]) + imag(S_G[2]) im = 0
 -1706.484641638225im real(V[3])² + 1706.484641638225im real(V[3])*real(V[6]) + 1706.484641638225 real(V[3])*imag(V[6]) - 1706.484641638225im imag(V[3])² - 1706.484641638225 imag(V[3])*real(V[6]) + 1706.484641638225im imag(V[3])*imag(V[6]) + real(S_G[3]) + imag(S_G[3]) im = 0
 1736.111111111111im real(V[4])*real(V[1]) - 1736.111111111111 imag(V[4])*real(V[1]) + 1736.111111111111 real(V[4])*imag(V[1]) + 1736.111111111111im imag(V[4])*imag(V[1]) + (-330.7378962025307 - 3930.8888726118976im) real(V[4])² + (194.21912487147264 + 1051.0682051867932im) real(V[4])*real(V[5]) + (1051.0682051867932 - 194.21912487147264im) real(V[4])*imag(V[5]) + (136.51877133105802 + 1160.409556313993im) real(V[4])*real(V[9]) + (1160.409556313993 - 136.51877133105802im) real(V[4])*imag(V[9]) + (-330.7378962025307 - 3930.8888726118976im) imag(V[4])² + (-1051.0682051867932 + 194.21912487147264im) imag(V[4])*real(V[5]) + (194.21912487147264 + 1051.0682051867932im) imag(V[4])*imag(V[5]) + (-1160.409556313993 + 136.51877133105802im) imag(V[4])*real(V[9]) + (136.51877133105802 + 1160.409556313993im) imag(V[4])*imag(V[9]) + real(S_G[4]) + imag(S_G[4]) im = 0
 (194.21912487147264 + 1051.0682051867932im) real(V[5])*real(V[4]) + (-1051.0682051867932 + 194.21912487147264im) imag(V[5])*real(V[4]) + (1051.0682051867932 - 194.21912487147264im) real(V[5])*imag(V[4]) + (194.21912487147264 + 1051.0682051867932im) imag(V[5])*imag(V[4]) + (-322.4200387138841 - 1584.0927014229458im) real(V[5])² + (128.20091384241147 + 558.8244962361526im) real(V[5])*real(V[6]) + (558.8244962361526 - 128.20091384241147im) real(V[5])*imag(V[6]) + (-322.4200387138841 - 1584.0927014229458im) imag(V[5])² + (-558.8244962361526 + 128.20091384241147im) imag(V[5])*real(V[6]) + (128.20091384241147 + 558.8244962361526im) imag(V[5])*imag(V[6]) + real(S_G[5]) + imag(S_G[5]) im = (54 + 18im)
 1706.484641638225im real(V[6])*real(V[3]) - 1706.484641638225 imag(V[6])*real(V[3]) + 1706.484641638225 real(V[6])*imag(V[3]) + 1706.484641638225im imag(V[6])*imag(V[3]) + (128.20091384241147 + 558.8244962361526im) real(V[6])*real(V[5]) + (-558.8244962361526 + 128.20091384241147im) imag(V[6])*real(V[5]) + (558.8244962361526 - 128.20091384241147im) real(V[6])*imag(V[5]) + (128.20091384241147 + 558.8244962361526im) imag(V[6])*imag(V[5]) + (-243.70966193142118 - 3215.386180510695im) real(V[6])² + (115.5087480890097 + 978.4270426363173im) real(V[6])*real(V[7]) + (978.4270426363173 - 115.5087480890097im) real(V[6])*imag(V[7]) + (-243.70966193142118 - 3215.386180510695im) imag(V[6])² + (-978.4270426363173 + 115.5087480890097im) imag(V[6])*real(V[7]) + (115.5087480890097 + 978.4270426363173im) imag(V[6])*imag(V[7]) + real(S_G[6]) + imag(S_G[6]) im = 0
 (115.5087480890097 + 978.4270426363173im) real(V[7])*real(V[6]) + (-978.4270426363173 + 115.5087480890097im) imag(V[7])*real(V[6]) + (978.4270426363173 - 115.5087480890097im) real(V[7])*imag(V[6]) + (115.5087480890097 + 978.4270426363173im) imag(V[7])*imag(V[6]) + (-277.22099541362326 - 2330.3249023271615im) real(V[7])² + (161.71224732461357 + 1369.7978596908442im) real(V[7])*real(V[8]) + (1369.7978596908442 - 161.71224732461357im) real(V[7])*imag(V[8]) + (-277.22099541362326 - 2330.3249023271615im) imag(V[7])² + (-1369.7978596908442 + 161.71224732461357im) imag(V[7])*real(V[8]) + (161.71224732461357 + 1369.7978596908442im) imag(V[7])*imag(V[8]) + real(S_G[7]) + imag(S_G[7]) im = (60 + 21im)
 1600im real(V[8])*real(V[2]) - 1600 imag(V[8])*real(V[2]) + 1600 real(V[8])*imag(V[2]) + 1600im imag(V[8])*imag(V[2]) + (161.71224732461357 + 1369.7978596908442im) real(V[8])*real(V[7]) + (-1369.7978596908442 + 161.71224732461357im) imag(V[8])*real(V[7]) + (1369.7978596908442 - 161.71224732461357im) real(V[8])*imag(V[7]) + (161.71224732461357 + 1369.7978596908442im) imag(V[8])*imag(V[7]) + (-280.4726852537284 - 3544.5613130217034im) real(V[8])² + (118.76043792911486 + 597.5134533308592im) real(V[8])*real(V[9]) + (597.5134533308592 - 118.76043792911486im) real(V[8])*imag(V[9]) + (-280.4726852537284 - 3544.5613130217034im) imag(V[8])² + (-597.5134533308592 + 118.76043792911486im) imag(V[8])*real(V[9]) + (118.76043792911486 + 597.5134533308592im) imag(V[8])*imag(V[9]) + real(S_G[8]) + imag(S_G[8]) im = 0
 (136.51877133105802 + 1160.409556313993im) real(V[9])*real(V[4]) + (-1160.409556313993 + 136.51877133105802im) imag(V[9])*real(V[4]) + (1160.409556313993 - 136.51877133105802im) real(V[9])*imag(V[4]) + (136.51877133105802 + 1160.409556313993im) imag(V[9])*imag(V[4]) + (118.76043792911486 + 597.5134533308592im) real(V[9])*real(V[8]) + (-597.5134533308592 + 118.76043792911486im) imag(V[9])*real(V[8]) + (597.5134533308592 - 118.76043792911486im) real(V[9])*imag(V[8]) + (118.76043792911486 + 597.5134533308592im) imag(V[9])*imag(V[8]) + (-255.27920926017288 - 1733.8230096448524im) real(V[9])² + (-255.27920926017288 - 1733.8230096448524im) imag(V[9])² + real(S_G[9]) + imag(S_G[9]) im = (75 + 30im)</code></pre><p>As above, the objective function is a quadratic cost of real power:</p><pre><code class="language-julia hljs">P_G = real(S_G)
@objective(
    model,
    Min,
    (0.11 * P_G[1]^2 + 5 * P_G[1] + 150) +
    (0.085 * P_G[2]^2 + 1.2 * P_G[2] + 600) +
    (0.1225 * P_G[3]^2 + P_G[3] + 335),
);</code></pre><p>We&#39;re finally ready to solve our nonlinear AC-OPF problem:</p><pre><code class="language-julia hljs">optimize!(model)
assert_is_solved_and_feasible(model)
Test.@test isapprox(objective_value(model), 3087.84; atol = 1e-2)
solution_summary(model)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">solution_summary(; result = 1, verbose = false)
├ solver_name          : Ipopt
├ Termination
│ ├ termination_status : LOCALLY_SOLVED
│ ├ result_count       : 1
│ └ raw_status         : Solve_Succeeded
├ Solution (result = 1)
│ ├ primal_status        : FEASIBLE_POINT
│ ├ dual_status          : FEASIBLE_POINT
│ └ objective_value      : 3.08784e+03
└ Work counters
  ├ solve_time (sec)   : 9.39417e-03
  └ barrier_iterations : 16</code></pre><pre><code class="language-julia hljs">objval_solution = round(objective_value(model); digits = 2)
println(&quot;Objective value (feasible solution) : $(objval_solution)&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Objective value (feasible solution) : 3087.84</code></pre><p>The solution&#39;s power generation (in rectangular form) and complex voltage values (in polar form using degrees) are:</p><pre><code class="language-julia hljs">DataFrames.DataFrame(;
    Bus = 1:N,
    ComplexPowerGen = round.(value.(S_G); digits = 2),
    VoltageMagnitude = round.(abs.(value.(V)); digits = 2),
    VoltageAngle_Deg = round.(rad2deg.(angle.(value.(V))); digits = 2),
)</code></pre><div><div style = "float: left;"><span>9×4 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">Bus</th><th style = "text-align: left;">ComplexPowerGen</th><th style = "text-align: left;">VoltageMagnitude</th><th style = "text-align: left;">VoltageAngle_Deg</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Int64" style = "text-align: left;">Int64</th><th title = "ComplexF64" style = "text-align: left;">Complex…</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">1</td><td style = "text-align: right;">10.0-5.0im</td><td style = "text-align: right;">0.91</td><td style = "text-align: right;">-0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">2</td><td style = "text-align: right;">125.37-5.0im</td><td style = "text-align: right;">0.92</td><td style = "text-align: right;">12.37</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">3</td><td style = "text-align: right;">57.03-5.0im</td><td style = "text-align: right;">0.94</td><td style = "text-align: right;">7.01</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">4</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.91</td><td style = "text-align: right;">-0.4</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">5</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.92</td><td style = "text-align: right;">-0.73</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">6</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.94</td><td style = "text-align: right;">4.84</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">7</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.93</td><td style = "text-align: right;">4.52</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">8</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.93</td><td style = "text-align: right;">7.12</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">9</td><td style = "text-align: right;">0.0+0.0im</td><td style = "text-align: right;">0.9</td><td style = "text-align: right;">-0.63</td></tr></tbody></table></div><h2 id="Relaxations-and-better-objective-bounds"><a class="docs-heading-anchor" href="#Relaxations-and-better-objective-bounds">Relaxations and better objective bounds</a><a id="Relaxations-and-better-objective-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Relaxations-and-better-objective-bounds" title="Permalink"></a></h2><p>The Ipopt solver uses an interior-point algorithm. It has local optimality guarantees, but is unable to certify whether the solution is globally optimal. The solution we found is indeed globally optimal. The work to verify this has been done in (<a href="../../../background/bibliography/#Bukhsh2013">Bukhsh <em>et al.</em>, 2013</a>) and (<a href="../../../background/bibliography/#Krasko2017">Krasko and Rebennack, 2017</a>), and different solvers (such as Gurobi, SCIP and GLOMIQO) are also able to verify this.</p><p>The techniques of <em>convex relaxations</em> can also be used to improve on our current best lower bound:</p><pre><code class="language-julia hljs">better_lower_bound</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2733.55</code></pre><p>To this end, observe that the nonlinear constraints in the AC-OPF formulation are quadratic equalities for power flow along with quadratic voltage inequalities.</p><p>Let&#39;s linearize these constraints by first making the substitution <span>$W = V V^*$</span>, where:</p><p class="math-container">\[W = V V^* \quad \iff  \quad W_{ii} = | V_i |^2, \quad W_{ik} = V_i \; \overline{V_k}, \quad \forall i, \, k \in \{ 1, \ldots, N \}\]</p><p>and where <span>$V^*$</span> is the <a href="https://en.wikipedia.org/wiki/Conjugate_transpose">conjugate transpose</a> of <span>$V$</span>.</p><p>On the face of it, this turns a quadratic voltage bound constraint like:</p><p class="math-container">\[v_L \leq |V_i |^2  \leq v_U, \quad i  \in \{ 1, \ldots, N \}\]</p><p>for some real <span>$v_L$</span> and <span>$v_U$</span> into a simple two-sided bound:</p><p class="math-container">\[v_L \leq W_{ii}  \leq v_U,\]</p><p>while each quadratic expression for the nodal power term:</p><p class="math-container">\[    S^{Node}_i = V_i \overline{(YV)_i}\]</p><p>becomes the linear combination:</p><p class="math-container">\[    S^{Node}_i = (E_{ii} Y^T) \bullet W.\]</p><p>Here <span>$A \bullet B = \operatorname{tr}(A^* B)$</span> is the <a href="https://en.wikipedia.org/wiki/Frobenius_inner_product">Frobenius inner product</a> of two complex matrices, while <span>$E_{kn}$</span> denotes the <em>matrix unit</em> with a single nonzero entry of 1 in row <span>$k$</span> and column <span>$n$</span>.</p><pre><code class="language-julia hljs">E(k, n) = SparseArrays.sparse([k], [n], 1, N, N);</code></pre><p>Of course, we&#39;ve shifted the nonlinearity into the equality constraint <span>$W = V V^*$</span>: it is this constraint we will now relax using a semidefinite programming approach.</p><p>We will make use of complex voltages and relax <span>$W = V V^*$</span> to;</p><p class="math-container">\[W \succeq V V^*,\]</p><p>where the relation <span>$\succeq$</span> is the ordering in the Hermitian positive semidefinite cone.</p><p>The above constraint is equivalent to:</p><p class="math-container">\[\begin{bmatrix} 1 &amp; V^* \\ V &amp; W \\ \end{bmatrix} \succeq 0\]</p><p>by the theory of the <a href="https://en.wikipedia.org/wiki/Schur_complement">Schur complement</a>. This matrix inequality implies a number of second-order cone constraints by taking certain <span>$2 \times 2$</span> minors of the matrix for each <span>$i  \in \{ 1, \ldots, N \}$</span>:</p><p class="math-container">\[\begin{bmatrix} 1 &amp; V_i^* \\ V_i &amp; W_{ii} \\ \end{bmatrix} \succeq 0,\]</p><p>which is equivalent to the real second-order cone inequality:</p><p class="math-container">\[\operatorname{real}(W_{ii}) \geq \operatorname{real}(V_i)^2 + \operatorname{imag}(V_i)^2.\]</p><p>We include these implied constraints as well for demonstration purposes.</p><p>Putting it all together we get the following semidefinite relaxation of the AC-OPF problem:</p><pre><code class="language-julia hljs">model = Model(Clarabel.Optimizer)
set_attribute(model, &quot;tol_gap_rel&quot;, 1e-3)
set_attribute(model, &quot;tol_feas&quot;, 1e-3)
set_attribute(model, &quot;tol_ktratio&quot;, 1e-3)
@variable(
    model,
    S_G[i in 1:N] in ComplexPlane(),
    lower_bound = P_Gen_lb[i] + Q_Gen_lb[i] * im,
    upper_bound = P_Gen_ub[i] + Q_Gen_ub[i] * im,
)
@variable(model, W[1:N, 1:N] in HermitianPSDCone())
@variable(model, V[1:N] in ComplexPlane(), start = 1.0 + 0.0im)
@constraint(model, [i in 1:N], 0.9^2 &lt;= real(W[i, i]) &lt;= 1.1^2)
@constraint(model, real(V[1]) &gt;= 0)
@constraint(model, imag(V[1]) == 0)
@constraint(model, 0.9 &lt;= real(V[1]) &lt;= 1.1)
@constraint(model, LinearAlgebra.Hermitian([1 V&#39;; V W]) in HermitianPSDCone())
# 2 x 2 minor inequalities:
@constraint(
    model,
    [i in 1:N],
    [0.5, real(W[i, i]), real(V[i]), imag(V[i])] in RotatedSecondOrderCone()
)
@constraint(
    model,
    [i in 1:N],
    S_G[i] - S_Demand[i] == LinearAlgebra.tr((conj(Y) * E(i, i)) * W),
)
P_G = real(S_G)
@objective(
    model,
    Min,
    (0.11 * P_G[1]^2 + 5 * P_G[1] + 150) +
    (0.085 * P_G[2]^2 + 1.2 * P_G[2] + 600) +
    (0.1225 * P_G[3]^2 + P_G[3] + 335),
)
optimize!(model)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">-------------------------------------------------------------
           Clarabel.jl v0.11.1  -  Clever Acronym

                   (c) Paul Goulart
                University of Oxford, 2022
-------------------------------------------------------------

problem:
  variables     = 117
  constraints   = 493
  nnz(P)        = 3
  nnz(A)        = 547
  cones (total) = 14
    : Zero        = 1,  numel = 19
    : Nonnegative = 2,  numel = (18,39)
    : SecondOrder = 9,  numel = (4,4,4,4,...,4)
    : PSDTriangle = 2,  numel = (171,210)

settings:
  linear algebra: direct / qdldl, precision: 64 bit (1 thread)
  max iter = 200, time limit = Inf,  max step = 0.990
  tol_feas = 1.0e-03, tol_gap_abs = 1.0e-08, tol_gap_rel = 1.0e-03,
  static reg : on, ϵ1 = 1.0e-08, ϵ2 = 4.9e-32
  dynamic reg: on, ϵ = 1.0e-13, δ = 2.0e-07
  iter refine: on, reltol = 1.0e-13, abstol = 1.0e-12,
               max iter = 10, stop ratio = 5.0
  equilibrate: on, min_scale = 1.0e-04, max_scale = 1.0e+04
               max iter = 10

iter    pcost        dcost       gap       pres      dres      k/t        μ       step
---------------------------------------------------------------------------------------------
  0   6.6673e+03  -3.0980e+05  4.75e+01  9.32e-02  8.43e-01  1.00e+00  3.34e+03   ------
  1   3.3968e+03  -6.4534e+04  2.00e+01  1.95e-02  3.85e-01  2.41e+02  9.42e+02  8.13e-01
  2   1.9798e+03  -1.7012e+04  9.59e+00  5.49e-03  2.64e-01  1.51e+02  3.06e+02  9.90e-01
  3   2.1414e+03  -2.3620e+03  2.10e+00  1.22e-03  8.46e-02  3.29e+01  7.63e+01  8.60e-01
  4   2.0597e+03   1.1123e+03  8.52e-01  2.41e-04  5.67e-02  5.52e+00  1.93e+01  8.55e-01
  5   1.6312e+03   1.4437e+03  1.30e-01  3.59e-05  1.04e-02  9.18e-01  3.20e+00  9.12e-01
  6   1.5768e+03   1.5579e+03  1.21e-02  3.46e-06  1.05e-03  9.28e-02  3.09e-01  9.19e-01
  7   1.5691e+03   1.5654e+03  2.35e-03  6.96e-07  2.05e-04  1.96e-02  5.73e-02  8.55e-01
  8   1.5657e+03   1.5640e+03  1.08e-03  4.01e-07  9.61e-05  8.54e-03  2.47e-02  7.64e-01
  9   1.5653e+03   1.5641e+03  7.72e-04  2.90e-07  6.41e-05  6.00e-03  1.75e-02  4.31e-01
---------------------------------------------------------------------------------------------
Terminated with status = solved
solve time =  2.06s</code></pre><pre><code class="language-julia hljs">assert_is_solved_and_feasible(model; allow_almost = true)
sdp_relaxation_lower_bound = round(objective_value(model); digits = 2)
Test.@test isapprox(sdp_relaxation_lower_bound, 2753.04; rtol = 1e-3)
println(
    &quot;Objective value (W &amp; V relax. lower bound): $sdp_relaxation_lower_bound&quot;,
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Objective value (W &amp; V relax. lower bound): 2754.08</code></pre><p>We can more easily see solution values by rounding out noisy data:</p><pre><code class="language-julia hljs">W_1 = SparseArrays.sparse(round.(value.(W); digits = 2))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9×9 SparseArrays.SparseMatrixCSC{ComplexF64, Int64} with 81 stored entries:
 1.19+0.0im   1.14-0.07im  1.13-0.05im  …  1.16-0.02im  1.14+0.05im
 1.14+0.07im   1.2+0.0im   1.15+0.02im     1.17+0.05im  1.14+0.12im
 1.13+0.05im  1.15-0.02im  1.19+0.0im      1.16+0.03im  1.14+0.1im
 1.14-0.03im  1.15-0.1im   1.15-0.08im     1.17-0.05im  1.15+0.03im
 1.15-0.05im  1.15-0.12im  1.15-0.1im      1.17-0.07im  1.16+0.01im
 1.16+0.01im  1.17-0.06im  1.16-0.03im  …  1.18-0.0im   1.16+0.07im
 1.15-0.01im  1.16-0.08im  1.16-0.06im     1.18-0.03im  1.16+0.05im
 1.16+0.02im  1.17-0.05im  1.16-0.03im     1.18+0.0im   1.16+0.07im
 1.14-0.05im  1.14-0.12im  1.14-0.1im      1.16-0.07im  1.15+0.0im</code></pre><p>and recover an approximation to the voltage variables as:</p><pre><code class="language-julia hljs">DataFrames.DataFrame(;
    Bus = 1:N,
    Magnitude = round.(abs.(value.(V)); digits = 2),
    AngleDeg = round.(rad2deg.(angle.(value.(V))); digits = 2),
)</code></pre><div><div style = "float: left;"><span>9×3 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">Bus</th><th style = "text-align: left;">Magnitude</th><th style = "text-align: left;">AngleDeg</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Int64" style = "text-align: left;">Int64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">1</td><td style = "text-align: right;">0.95</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">2</td><td style = "text-align: right;">0.84</td><td style = "text-align: right;">3.77</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">3</td><td style = "text-align: right;">0.83</td><td style = "text-align: right;">2.66</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">4</td><td style = "text-align: right;">0.85</td><td style = "text-align: right;">-1.22</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">5</td><td style = "text-align: right;">0.86</td><td style = "text-align: right;">-2.12</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">6</td><td style = "text-align: right;">0.86</td><td style = "text-align: right;">0.93</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">7</td><td style = "text-align: right;">0.86</td><td style = "text-align: right;">-0.18</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">8</td><td style = "text-align: right;">0.86</td><td style = "text-align: right;">1.14</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">9</td><td style = "text-align: right;">0.85</td><td style = "text-align: right;">-2.46</td></tr></tbody></table></div><p>For further information on exploiting sparsity see (<a href="../../../background/bibliography/#Jabr2012">Jabr, 2012</a>).</p><p>This relaxation has the advantage that we can work directly with complex voltages to extend the formulation, strengthen the relaxation and gain additional approximate information about the voltage variables.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../power_systems/">« Power Systems</a><a class="docs-footer-nextpage" href="../web_app/">Serving web apps »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 10 August 2026 19:56">Monday 10 August 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
