<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Power Systems · JuMP</title><meta name="title" content="Power Systems · JuMP"/><meta property="og:title" content="Power Systems · JuMP"/><meta property="twitter:title" content="Power Systems · JuMP"/><meta name="description" content="Documentation for JuMP."/><meta property="og:description" content="Documentation for JuMP."/><meta property="twitter:description" content="Documentation for JuMP."/><script async src="https://www.googletagmanager.com/gtag/js?id=G-0RZ8X3D3D0"></script><script>  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-0RZ8X3D3D0', {'page_path': location.pathname + location.search + location.hash});
</script><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../../assets/extra_styles.css" rel="stylesheet" type="text/css"/><link href="../../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../../assets/documentercodeblocks/juliasyntax-tokens.css" rel="stylesheet" type="text/css"/><link href="../../../assets/documentercodeblocks/line-numbers.css" rel="stylesheet" type="text/css"/><script src="../../../assets/documentercodeblocks/line-numbers.js"></script><link href="../../../assets/documentercodeblocks/ref-popup.css" rel="stylesheet" type="text/css"/><script src="../../../assets/documentercodeblocks/ref-popup.js"></script><script src="../../../assets/documentercitations/citations-data.js"></script><script src="../../../assets/documentercitations/citations-hover.js"></script><script src="../../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img class="docs-light-only" src="../../../assets/logo.svg" alt="JuMP logo"/><img class="docs-dark-only" src="../../../assets/logo-dark.svg" alt="JuMP logo"/></a><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><input class="collapse-toggle" id="menuitem-1" type="checkbox"/><label class="tocitem" for="menuitem-1"><span class="docs-label">Introduction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../">Introduction</a></li><li><a class="tocitem" href="../../../should_i_use/">Should you use JuMP?</a></li><li><a class="tocitem" href="../../../installation/">Installation Guide</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../overview/">Tutorials by package</a></li><li><input class="collapse-toggle" id="menuitem-2-2" type="checkbox"/><label class="tocitem" for="menuitem-2-2"><span class="docs-label">Getting started</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../getting_started/introduction/">Introduction</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_julia/">Getting started with Julia</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_JuMP/">Getting started with JuMP</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_sets_and_indexing/">Getting started with sets and indexing</a></li><li><a class="tocitem" href="../../getting_started/getting_started_with_data_and_plotting/">Getting started with data and plotting</a></li><li><a class="tocitem" href="../../getting_started/debugging/">Debugging</a></li><li><a class="tocitem" href="../../getting_started/tolerances/">Tolerances and numerical issues</a></li><li><a class="tocitem" href="../../getting_started/design_patterns_for_larger_models/">Design patterns for larger models</a></li><li><a class="tocitem" href="../../getting_started/performance_tips/">Performance tips</a></li><li><a class="tocitem" href="../../getting_started/sum_if/">Performance problems with sum-if formulations</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-3" type="checkbox"/><label class="tocitem" for="menuitem-2-3"><span class="docs-label">Transitioning</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../transitioning/transitioning_from_matlab/">Transitioning from MATLAB</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-4" type="checkbox"/><label class="tocitem" for="menuitem-2-4"><span class="docs-label">Linear programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../linear/introduction/">Introduction</a></li><li><a class="tocitem" href="../../linear/knapsack/">The knapsack problem example</a></li><li><a class="tocitem" href="../../linear/diet/">The diet problem</a></li><li><a class="tocitem" href="../../linear/cannery/">The cannery problem</a></li><li><a class="tocitem" href="../../linear/typed_indices/">Strategies for dealing with many indices</a></li><li><a class="tocitem" href="../../linear/factory_schedule/">The factory schedule example</a></li><li><a class="tocitem" href="../../linear/multi/">The multi-commodity flow problem</a></li><li><a class="tocitem" href="../../linear/multi_commodity_network/">The network multi-commodity flow problem</a></li><li><a class="tocitem" href="../../linear/tips_and_tricks/">Tips and tricks</a></li><li><a class="tocitem" href="../../linear/piecewise_linear/">Approximating nonlinear functions</a></li><li><a class="tocitem" href="../../linear/facility_location/">The facility location problem</a></li><li><a class="tocitem" href="../../linear/finance/">Financial modeling problems</a></li><li><a class="tocitem" href="../../linear/geographic_clustering/">Geographical clustering</a></li><li><a class="tocitem" href="../../linear/network_flows/">Network flow problems</a></li><li><a class="tocitem" href="../../linear/transp/">The transportation problem</a></li><li><a class="tocitem" href="../../linear/multi_objective_examples/">Simple multi-objective examples</a></li><li><a class="tocitem" href="../../linear/multi_objective_knapsack/">Multi-objective knapsack</a></li><li><a class="tocitem" href="../../linear/multi_objective_project_planning/">Multi-objective project planning</a></li><li><a class="tocitem" href="../../linear/sudoku/">Sudoku</a></li><li><a class="tocitem" href="../../linear/n-queens/">N-Queens</a></li><li><a class="tocitem" href="../../linear/sports_scheduling/">Sport scheduling</a></li><li><a class="tocitem" href="../../linear/constraint_programming/">Constraint programming</a></li><li><a class="tocitem" href="../../linear/callbacks/">Callbacks</a></li><li><a class="tocitem" href="../../linear/lp_sensitivity/">Sensitivity analysis of a linear program</a></li><li><a class="tocitem" href="../../linear/basis/">Basis matrices</a></li><li><a class="tocitem" href="../../linear/mip_duality/">Computing the duals of a mixed-integer program</a></li><li><a class="tocitem" href="../../linear/multiple_solutions/">Finding multiple feasible solutions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-5" type="checkbox"/><label class="tocitem" for="menuitem-2-5"><span class="docs-label">Nonlinear programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../nonlinear/introduction/">Introduction</a></li><li><a class="tocitem" href="../../nonlinear/simple_examples/">Simple examples</a></li><li><a class="tocitem" href="../../nonlinear/tips_and_tricks/">User-defined operators with vector outputs</a></li><li><a class="tocitem" href="../../nonlinear/operator_ad/">Automatic differentiation of user-defined operators</a></li><li><a class="tocitem" href="../../nonlinear/user_defined_hessians/">User-defined Hessians</a></li><li><a class="tocitem" href="../../nonlinear/nested_problems/">Nested optimization problems</a></li><li><a class="tocitem" href="../../nonlinear/querying_hessians/">Computing Hessians</a></li><li><a class="tocitem" href="../../nonlinear/complementarity/">Example: mixed complementarity problems</a></li><li><a class="tocitem" href="../../nonlinear/classifiers/">Example: classification problems</a></li><li><a class="tocitem" href="../../nonlinear/portfolio/">Example: portfolio optimization</a></li><li><a class="tocitem" href="../../nonlinear/rocket_control/">Example: nonlinear optimal control of a rocket</a></li><li><a class="tocitem" href="../../nonlinear/space_shuttle_reentry_trajectory/">Example: optimal control for a Space Shuttle reentry trajectory</a></li><li><a class="tocitem" href="../../nonlinear/vector_nonlinear_oracle/">The <code>VectorNonlinearOracle</code> set</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-6" type="checkbox"/><label class="tocitem" for="menuitem-2-6"><span class="docs-label">Conic programs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../conic/introduction/">Introduction</a></li><li><a class="tocitem" href="../../conic/tips_and_tricks/">Modeling with cones</a></li><li><a class="tocitem" href="../../conic/dualization/">Dualization</a></li><li><a class="tocitem" href="../../conic/arbitrary_precision/">Arbitrary precision arithmetic</a></li><li><a class="tocitem" href="../../conic/start_values/">Primal and dual warm-starts</a></li><li><a class="tocitem" href="../../conic/simple_examples/">Simple semidefinite programming examples</a></li><li><a class="tocitem" href="../../conic/chordal_decomposition/">Chordal decomposition</a></li><li><a class="tocitem" href="../../conic/logistic_regression/">Example: logistic regression</a></li><li><a class="tocitem" href="../../conic/experiment_design/">Example: experiment design</a></li><li><a class="tocitem" href="../../conic/min_ellipse/">Example: minimal ellipses</a></li><li><a class="tocitem" href="../../conic/ellipse_approx/">Example: ellipsoid approximation</a></li><li><a class="tocitem" href="../../conic/ellipse_fitting/">Example: fitting of circles and ellipses</a></li><li><a class="tocitem" href="../../conic/quantum_discrimination/">Example: quantum state discrimination</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-7" type="checkbox"/><label class="tocitem" for="menuitem-2-7"><span class="docs-label">Algorithms</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/benders_decomposition/">Benders decomposition</a></li><li><a class="tocitem" href="../../algorithms/cutting_stock_column_generation/">Column generation</a></li><li><a class="tocitem" href="../../algorithms/tsp_lazy_constraints/">Traveling Salesperson Problem</a></li><li><a class="tocitem" href="../../algorithms/rolling_horizon/">Rolling horizon problems</a></li><li><a class="tocitem" href="../../algorithms/parallelism/">Parallelism</a></li><li><a class="tocitem" href="../../algorithms/pdhg/">Writing a solver interface</a></li><li><a class="tocitem" href="../../algorithms/progressive_hedging/">Progressive Hedging</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-2-8" type="checkbox" checked/><label class="tocitem" for="menuitem-2-8"><span class="docs-label">Applications</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Power Systems</a><ul class="internal"><li><a class="tocitem" href="#Required-packages"><span>Required packages</span></a></li><li><a class="tocitem" href="#Economic-dispatch"><span>Economic dispatch</span></a></li><li><a class="tocitem" href="#Economic-dispatch-with-adjustable-incremental-costs"><span>Economic dispatch with adjustable incremental costs</span></a></li><li><a class="tocitem" href="#Modifying-the-JuMP-model-in-place"><span>Modifying the JuMP model in-place</span></a></li><li><a class="tocitem" href="#Inefficient-usage-of-wind-generators"><span>Inefficient usage of wind generators</span></a></li><li><a class="tocitem" href="#Unit-commitment"><span>Unit commitment</span></a></li><li><a class="tocitem" href="#Unit-commitment-as-a-function-of-demand"><span>Unit commitment as a function of demand</span></a></li><li><a class="tocitem" href="#Nonlinear-economic-dispatch"><span>Nonlinear economic dispatch</span></a></li></ul></li><li><a class="tocitem" href="../optimal_power_flow/">Optimal power flow</a></li><li><a class="tocitem" href="../web_app/">Serving web apps</a></li><li><a class="tocitem" href="../two_stage_stochastic/">Two-stage stochastic programs</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../manual/models/">Models</a></li><li><a class="tocitem" href="../../../manual/variables/">Variables</a></li><li><a class="tocitem" href="../../../manual/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../manual/expressions/">Expressions</a></li><li><a class="tocitem" href="../../../manual/objective/">Objectives</a></li><li><a class="tocitem" href="../../../manual/containers/">Containers</a></li><li><a class="tocitem" href="../../../manual/solutions/">Solutions</a></li><li><a class="tocitem" href="../../../manual/callbacks/">Solver-independent Callbacks</a></li><li><a class="tocitem" href="../../../manual/complex/">Complex number support</a></li><li><a class="tocitem" href="../../../manual/nonlinear/">Nonlinear Modeling</a></li><li><a class="tocitem" href="../../../manual/nlp/">Nonlinear Modeling (Legacy)</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../api/JuMP/">JuMP</a></li><li><a class="tocitem" href="../../../api/JuMP.Containers/">JuMP.Containers</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">Background Information</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../background/algebraic_modeling_languages/">Algebraic modeling languages</a></li><li><a class="tocitem" href="../../../background/bibliography/">Bibliography</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../developers/contributing/">Contributing</a></li><li><a class="tocitem" href="../../../developers/ai_policy/">AI Policy</a></li><li><a class="tocitem" href="../../../developers/extensions/">Extensions</a></li><li><a class="tocitem" href="../../../developers/custom_solver_binaries/">Custom binaries</a></li><li><a class="tocitem" href="../../../developers/style/">Style Guide</a></li><li><a class="tocitem" href="../../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../../developers/roadmap/">Roadmap</a></li><li><a class="tocitem" href="../../../developers/checklists/">Checklists</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7" type="checkbox"/><label class="tocitem" for="menuitem-7"><span class="docs-label">Solvers</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../packages/solvers/">Introduction</a></li><li><a class="tocitem" href="../../../packages/Alpine/">Alpine.jl</a></li><li><a class="tocitem" href="../../../packages/AmplNLWriter/">AmplNLWriter.jl</a></li><li><a class="tocitem" href="../../../packages/BARON/">BARON.jl</a></li><li><a class="tocitem" href="../../../packages/CATrustRegionMethod/">CATrustRegionMethod.jl</a></li><li><a class="tocitem" href="../../../packages/CCOpt/">CCOpt.jl</a></li><li><a class="tocitem" href="../../../packages/CDCS/">CDCS.jl</a></li><li><a class="tocitem" href="../../../packages/CDDLib/">CDDLib.jl</a></li><li><a class="tocitem" href="../../../packages/CONOPT/">CONOPT.jl</a></li><li><a class="tocitem" href="../../../packages/COPT/">COPT.jl</a></li><li><a class="tocitem" href="../../../packages/COSMO/">COSMO.jl</a></li><li><a class="tocitem" href="../../../packages/CPLEX/">CPLEX.jl</a></li><li><a class="tocitem" href="../../../packages/CSDP/">CSDP.jl</a></li><li><a class="tocitem" href="../../../packages/Cbc/">Cbc.jl</a></li><li><a class="tocitem" href="../../../packages/Clarabel/">Clarabel.jl</a></li><li><a class="tocitem" href="../../../packages/Clp/">Clp.jl</a></li><li><a class="tocitem" href="../../../packages/ConicIP/">ConicIP.jl</a></li><li><a class="tocitem" href="../../../packages/CoolPDLP/">CoolPDLP.jl</a></li><li><a class="tocitem" href="../../../packages/CuPDLPx/">CuPDLPx.jl</a></li><li><a class="tocitem" href="../../../packages/DAQP/">DAQP.jl</a></li><li><a class="tocitem" href="../../../packages/Dualization/">Dualization.jl</a></li><li><a class="tocitem" href="../../../packages/EAGO/">EAGO.jl</a></li><li><a class="tocitem" href="../../../packages/ECOS/">ECOS.jl</a></li><li><a class="tocitem" href="../../../packages/GAMS/">GAMS.jl</a></li><li><a class="tocitem" href="../../../packages/GLPK/">GLPK.jl</a></li><li><a class="tocitem" href="../../../packages/Gurobi/">Gurobi.jl</a></li><li><a class="tocitem" href="../../../packages/HiGHS/">HiGHS.jl</a></li><li><a class="tocitem" href="../../../packages/Hypatia/">Hypatia.jl</a></li><li><a class="tocitem" href="../../../packages/Ipopt/">Ipopt.jl</a></li><li><a class="tocitem" href="../../../packages/JaCoP/">JaCoP.jl</a></li><li><a class="tocitem" href="../../../packages/Juniper/">Juniper.jl</a></li><li><a class="tocitem" href="../../../packages/KNITRO/">KNITRO.jl</a></li><li><a class="tocitem" href="../../../packages/Loraine/">Loraine.jl</a></li><li><a class="tocitem" href="../../../packages/MAiNGO/">MAiNGO.jl</a></li><li><a class="tocitem" href="../../../packages/MadNLP/">MadNLP.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptAnalyzer/">MathOptAnalyzer.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptChordalDecomposition/">MathOptChordalDecomposition.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptIIS/">MathOptIIS.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptLazy/">MathOptLazy.jl</a></li><li><a class="tocitem" href="../../../packages/MiniZinc/">MiniZinc.jl</a></li><li><a class="tocitem" href="../../../packages/MosekTools/">MosekTools.jl</a></li><li><a class="tocitem" href="../../../packages/MultiObjectiveAlgorithms/">MultiObjectiveAlgorithms.jl</a></li><li><a class="tocitem" href="../../../packages/NEOSServer/">NEOSServer.jl</a></li><li><a class="tocitem" href="../../../packages/NLPModelsAlgencan/">NLPModelsAlgencan.jl</a></li><li><a class="tocitem" href="../../../packages/NLopt/">NLopt.jl</a></li><li><a class="tocitem" href="../../../packages/OSQP/">OSQP.jl</a></li><li><a class="tocitem" href="../../../packages/Optim/">Optim.jl</a></li><li><a class="tocitem" href="../../../packages/PATHSolver/">PATHSolver.jl</a></li><li><a class="tocitem" href="../../../packages/Pajarito/">Pajarito.jl</a></li><li><a class="tocitem" href="../../../packages/Pavito/">Pavito.jl</a></li><li><a class="tocitem" href="../../../packages/Percival/">Percival.jl</a></li><li><a class="tocitem" href="../../../packages/ProxSDP/">ProxSDP.jl</a></li><li><a class="tocitem" href="../../../packages/SCIP/">SCIP.jl</a></li><li><a class="tocitem" href="../../../packages/SCS/">SCS.jl</a></li><li><a class="tocitem" href="../../../packages/SDPA/">SDPA.jl</a></li><li><a class="tocitem" href="../../../packages/SDPLR/">SDPLR.jl</a></li><li><a class="tocitem" href="../../../packages/SDPLRPlus/">SDPLRPlus.jl</a></li><li><a class="tocitem" href="../../../packages/SDPNAL/">SDPNAL.jl</a></li><li><a class="tocitem" href="../../../packages/SDPT3/">SDPT3.jl</a></li><li><a class="tocitem" href="../../../packages/SeDuMi/">SeDuMi.jl</a></li><li><a class="tocitem" href="../../../packages/Tulip/">Tulip.jl</a></li><li><a class="tocitem" href="../../../packages/Uno/">Uno</a></li><li><a class="tocitem" href="../../../packages/Xpress/">Xpress.jl</a></li><li><a class="tocitem" href="../../../packages/cuOpt/">cuOpt.jl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8" type="checkbox"/><label class="tocitem" for="menuitem-8"><span class="docs-label">Extensions</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../extensions/introduction/">Introduction</a></li><li><a class="tocitem" href="../../../packages/BilevelJuMP/">BilevelJuMP.jl</a></li><li><a class="tocitem" href="../../../packages/DiffOpt/">DiffOpt.jl</a></li><li><a class="tocitem" href="../../../extensions/DimensionalData/">DimensionalData.jl</a></li><li><a class="tocitem" href="../../../packages/DisjunctiveProgramming/">DisjunctiveProgramming.jl</a></li><li><a class="tocitem" href="../../../packages/InfiniteOpt/">InfiniteOpt.jl</a></li><li><a class="tocitem" href="../../../packages/MathOptAI/">MathOptAI.jl</a></li><li><a class="tocitem" href="../../../packages/ParametricOptInterface/">ParametricOptInterface.jl</a></li><li><a class="tocitem" href="../../../packages/PiecewiseLinearOpt/">PiecewiseLinearOpt.jl</a></li><li><a class="tocitem" href="../../../packages/Plasmo/">Plasmo.jl</a></li><li><a class="tocitem" href="../../../packages/PolyJuMP/">PolyJuMP.jl</a></li><li><a class="tocitem" href="../../../packages/SDDP/">SDDP.jl</a></li><li><a class="tocitem" href="../../../packages/SumOfSquares/">SumOfSquares.jl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9" type="checkbox"/><label class="tocitem" for="menuitem-9"><span class="docs-label">MathOptInterface</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-9-1" type="checkbox"/><label class="tocitem" for="menuitem-9-1"><span class="docs-label">Introduction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/">Introduction</a></li><li><a class="tocitem" href="../../../moi/background/motivation/">Motivation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-2" type="checkbox"/><label class="tocitem" for="menuitem-9-2"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/tutorials/example/">Solving a problem using MathOptInterface</a></li><li><a class="tocitem" href="../../../moi/tutorials/implementing/">Implementing a solver interface</a></li><li><a class="tocitem" href="../../../moi/tutorials/mathprogbase/">Transitioning from MathProgBase</a></li><li><a class="tocitem" href="../../../moi/tutorials/bridging_constraint/">Implementing a constraint bridge</a></li><li><a class="tocitem" href="../../../moi/tutorials/manipulating_expressions/">Manipulating expressions</a></li><li><a class="tocitem" href="../../../moi/tutorials/latency/">Latency</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-3" type="checkbox"/><label class="tocitem" for="menuitem-9-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/manual/standard_form/">Standard form problem</a></li><li><a class="tocitem" href="../../../moi/manual/models/">Models</a></li><li><a class="tocitem" href="../../../moi/manual/variables/">Variables</a></li><li><a class="tocitem" href="../../../moi/manual/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../moi/manual/solutions/">Solutions</a></li><li><a class="tocitem" href="../../../moi/manual/modification/">Problem modification</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-4" type="checkbox"/><label class="tocitem" for="menuitem-9-4"><span class="docs-label">Background</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/background/duality/">Duality</a></li><li><a class="tocitem" href="../../../moi/background/infeasibility_certificates/">Infeasibility certificates</a></li><li><a class="tocitem" href="../../../moi/background/naming_conventions/">Naming conventions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-5" type="checkbox"/><label class="tocitem" for="menuitem-9-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/reference/standard_form/">Standard form</a></li><li><a class="tocitem" href="../../../moi/reference/models/">Models</a></li><li><a class="tocitem" href="../../../moi/reference/variables/">Variables</a></li><li><a class="tocitem" href="../../../moi/reference/constraints/">Constraints</a></li><li><a class="tocitem" href="../../../moi/reference/modification/">Modifications</a></li><li><a class="tocitem" href="../../../moi/reference/nonlinear/">Nonlinear programming</a></li><li><a class="tocitem" href="../../../moi/reference/callbacks/">Callbacks</a></li><li><a class="tocitem" href="../../../moi/reference/errors/">Errors</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6"><span class="docs-label">Submodules</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><input class="collapse-toggle" id="menuitem-9-6-1" type="checkbox"/><label class="tocitem" for="menuitem-9-6-1"><span class="docs-label">Benchmarks</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Benchmarks/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Benchmarks/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-2" type="checkbox"/><label class="tocitem" for="menuitem-9-6-2"><span class="docs-label">Bridges</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Bridges/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/implementation/">Implementation</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/list_of_bridges/">List of bridges</a></li><li><a class="tocitem" href="../../../moi/submodules/Bridges/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-3" type="checkbox"/><label class="tocitem" for="menuitem-9-6-3"><span class="docs-label">FileFormats</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/FileFormats/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/FileFormats/reference/">API Reference</a></li><li><a class="tocitem" href="../../../moi/submodules/FileFormats/LP/">The LP file format</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-4" type="checkbox"/><label class="tocitem" for="menuitem-9-6-4"><span class="docs-label">Nonlinear</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/SymbolicAD/">SymbolicAD</a></li><li><a class="tocitem" href="../../../moi/submodules/Nonlinear/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-5" type="checkbox"/><label class="tocitem" for="menuitem-9-6-5"><span class="docs-label">Utilities</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Utilities/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Utilities/reference/">API Reference</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-6-6" type="checkbox"/><label class="tocitem" for="menuitem-9-6-6"><span class="docs-label">Test</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/submodules/Test/overview/">Overview</a></li><li><a class="tocitem" href="../../../moi/submodules/Test/reference/">API Reference</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-7" type="checkbox"/><label class="tocitem" for="menuitem-9-7"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../moi/developer/checklists/">Checklists</a></li><li><a class="tocitem" href="../../../moi/developer/contributing/">Contributing</a></li><li><a class="tocitem" href="../../../moi/developer/defining_a_new_set/">Defining a new set</a></li></ul></li><li><a class="tocitem" href="../../../moi/release_notes/">Release notes</a></li></ul></li><li><a class="tocitem" href="../../../release_notes/">Release notes</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li><a class="is-disabled">Applications</a></li><li class="is-active"><a href>Power Systems</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Power Systems</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/jump-dev/JuMP.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/jump-dev/JuMP.jl/blob/master/docs/src/tutorials/applications/power_systems.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Power-Systems"><a class="docs-heading-anchor" href="#Power-Systems">Power Systems</a><a id="Power-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Systems" title="Permalink"></a></h1><p><em>This tutorial was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em> <a href="../power_systems.jl"><em>Download the source as a <code>.jl</code> file</em></a>.</p><p><strong>This tutorial was originally contributed by Yury Dvorkin and Miles Lubin.</strong></p><p>This tutorial demonstrates how to formulate basic power systems engineering models in JuMP, covering economic dispatch and unit commitment without taking into account transmission constraints. It also shows how to embed piecewise-quadratic cost functions as user-defined operators to formulate a nonlinear economic dispatch problem.</p><p><strong>Learning intentions:</strong></p><ul><li>Formulate and solve economic dispatch as a linear program, then run a parametric study by modifying the objective in-place rather than rebuilding the model</li><li>Extend economic dispatch to unit commitment by adding binary on/off variables and big-M constraints that couple them to generator output bounds</li><li>Register a user-defined nonlinear cost function with <a href="../../../api/JuMP/#JuMP.@operator"><code>@operator</code></a> to formulate a nonlinear economic dispatch problem</li></ul><h2 id="Required-packages"><a class="docs-heading-anchor" href="#Required-packages">Required packages</a><a id="Required-packages-1"></a><a class="docs-heading-anchor-permalink" href="#Required-packages" title="Permalink"></a></h2><p>This tutorial uses the following packages:</p><pre id="c-5654d3bc"><code class="nohighlight hljs line-numbers"><span class="code-lines"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">using</span> JuMP</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">import</span> DataFrames</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">import</span> HiGHS</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">import</span> Plots</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">import</span> StatsPlots</span></span></code></pre><h2 id="Economic-dispatch"><a class="docs-heading-anchor" href="#Economic-dispatch">Economic dispatch</a><a id="Economic-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#Economic-dispatch" title="Permalink"></a></h2><p>Economic dispatch (ED) is an optimization problem that minimizes the cost of supplying energy demand subject to operational constraints on power system assets. In its simplest modification, ED is an LP problem solved for an aggregated load and wind forecast and for a single infinitesimal moment.</p><p>Mathematically, the ED problem can be written as follows:</p><p class="math-container">\[\min \sum_{i \in I} c^g_{i} \cdot g_{i} + c^w \cdot w,\]</p><p>where <span>$c^g_{i}$</span> and <span>$g_{i}$</span> are the incremental cost (<span>$</span>/MWh) and power output (MW) of the <span>$i^{th}$</span> generator, respectively, and <span>$c^w$</span> and <span>$w$</span> are the incremental cost (<span>$</span>/MWh) and wind power injection (MW), respectively.</p><p>Subject to the constraints:</p><ul><li>Minimum (<span>$g^{\min}$</span>) and maximum (<span>$g^{\max}$</span>) limits on power outputs of generators: <span>$g^{\min}_{i} \leq g_{i} \leq g^{\max}_{i}.$</span></li><li>Constraint on the wind power injection: <span>$0 \leq w \leq w^f,$</span> where <span>$w$</span> and <span>$w^f$</span> are the wind power injection and wind power forecast, respectively.</li><li>Power balance constraint: <span>$\sum_{i \in I} g_{i} + w = d^f,$</span> where <span>$d^f$</span> is the demand forecast.</li></ul><p>Further reading on ED models can be found in A. J. Wood, B. F. Wollenberg, and G. B. Sheblé, &quot;Power Generation, Operation and Control,&quot; Wiley, 2013.</p><p>Define some input data about the test system.</p><p>We define some thermal generators:</p><pre id="c-c9d2973a"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="6" style="counter-reset: line 5"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">ThermalGenerator</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    min<span class="julia-operator">::</span><span class="julia-type">Float64</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    max<span class="julia-operator">::</span><span class="julia-type">Float64</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    fixed_cost<span class="julia-operator">::</span><span class="julia-type">Float64</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    variable_cost<span class="julia-operator">::</span><span class="julia-type">Float64</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> (</span><span class="line"><span class="line-num" aria-hidden="true"></span>        min <span class="julia-keyword">=</span> min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        max <span class="julia-keyword">=</span> max,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        fixed_cost <span class="julia-keyword">=</span> fixed_cost,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        variable_cost <span class="julia-keyword">=</span> variable_cost,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>generators <span class="julia-keyword">=</span> [</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">ThermalGenerator</span>(<span class="julia-number">0.0</span>, <span class="julia-number">1000.0</span>, <span class="julia-number">1000.0</span>, <span class="julia-number">50.0</span>),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">ThermalGenerator</span>(<span class="julia-number">300.0</span>, <span class="julia-number">1000.0</span>, <span class="julia-number">0.0</span>, <span class="julia-number">100.0</span>),</span><span class="line"><span class="line-num" aria-hidden="true"></span>]</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{@NamedTuple{min::Float64, max::Float64, fixed_cost::Float64, variable_cost::Float64}}:
 (min = 0.0, max = 1000.0, fixed_cost = 1000.0, variable_cost = 50.0)
 (min = 300.0, max = 1000.0, fixed_cost = 0.0, variable_cost = 100.0)</code></pre><p>A wind generator</p><pre id="c-a96fe1d8"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="24" style="counter-reset: line 23"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">WindGenerator</span>(variable_cost<span class="julia-operator">::</span><span class="julia-type">Float64</span>) <span class="julia-keyword">=</span> (variable_cost <span class="julia-keyword">=</span> variable_cost,)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>wind_generator <span class="julia-keyword">=</span> <span class="julia-funcall">WindGenerator</span>(<span class="julia-number">50.0</span>)</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(variable_cost = 50.0,)</code></pre><p>And a scenario</p><pre id="c-7a55bc98"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="27" style="counter-reset: line 26"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">Scenario</span>(demand<span class="julia-operator">::</span><span class="julia-type">Float64</span>, wind<span class="julia-operator">::</span><span class="julia-type">Float64</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> (demand <span class="julia-keyword">=</span> demand, wind <span class="julia-keyword">=</span> wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>scenario <span class="julia-keyword">=</span> <span class="julia-funcall">Scenario</span>(<span class="julia-number">1500.0</span>, <span class="julia-number">200.0</span>)</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(demand = 1500.0, wind = 200.0)</code></pre><p>Create a function <code>solve_economic_dispatch</code>, which solves the economic dispatch problem for a given set of input parameters.</p><pre id="c-07c44dcb"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="32" style="counter-reset: line 31"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">solve_economic_dispatch</span>(generators<span class="julia-operator">::</span><span class="julia-type">Vector</span>, wind, scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Define the economic dispatch (ED) model</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    model <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.Model"><span class="julia-funcall">Model</span></a>(HiGHS<span class="julia-operator">.</span>Optimizer)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.set_silent"><span class="julia-funcall">set_silent</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Define decision variables</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># power output of generators</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    N <span class="julia-keyword">=</span> <span class="julia-funcall">length</span>(generators)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, generators[i]<span class="julia-operator">.</span>min <span class="julia-operator">&lt;=</span> g[i<span class="julia-keyword">=</span><span class="julia-number">1</span><span class="julia-operator">:</span>N] <span class="julia-operator">&lt;=</span> generators[i]<span class="julia-operator">.</span>max)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># wind power injection</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, <span class="julia-number">0</span> <span class="julia-operator">&lt;=</span> w <span class="julia-operator">&lt;=</span> scenario<span class="julia-operator">.</span>wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Define the objective function</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@objective"><span class="julia-macro">@</span><span class="julia-macro">objective</span></a>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        model,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        Min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">sum</span>(generators[i]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Define the power balance constraint</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, <span class="julia-funcall">sum</span>(g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span> w <span class="julia-operator">==</span> scenario<span class="julia-operator">.</span>demand)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Solve statement</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.optimize!"><span class="julia-funcall">optimize!</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.assert_is_solved_and_feasible"><span class="julia-funcall">assert_is_solved_and_feasible</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># return the optimal value of the objective function and its minimizers</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> (</span><span class="line"><span class="line-num" aria-hidden="true"></span>        g <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a><span class="julia-operator">.</span>(g),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        w <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind_spill <span class="julia-keyword">=</span> scenario<span class="julia-operator">.</span>wind <span class="julia-operator">-</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        total_cost <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.objective_value"><span class="julia-funcall">objective_value</span></a>(model),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">solve_economic_dispatch (generic function with 1 method)</code></pre><p>Solve the economic dispatch problem</p><pre id="c-c7d29d06"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="62" style="counter-reset: line 61"><span class="line"><span class="line-num" aria-hidden="true"></span>solution <span class="julia-keyword">=</span> <span class="julia-funcall">solve_economic_dispatch</span>(generators, wind_generator, scenario);</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Dispatch of Generators: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>g, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Dispatch of Wind: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>w, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Wind spillage: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>wind_spill, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Total cost: \$</span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>total_cost)</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Dispatch of Generators: [1000.0, 300.0] MW
Dispatch of Wind: 200.0 MW
Wind spillage: 0.0 MW
Total cost: $90000.0</code></pre><h2 id="Economic-dispatch-with-adjustable-incremental-costs"><a class="docs-heading-anchor" href="#Economic-dispatch-with-adjustable-incremental-costs">Economic dispatch with adjustable incremental costs</a><a id="Economic-dispatch-with-adjustable-incremental-costs-1"></a><a class="docs-heading-anchor-permalink" href="#Economic-dispatch-with-adjustable-incremental-costs" title="Permalink"></a></h2><p>In the following exercise we adjust the incremental cost of generator G1 and observe its impact on the total cost.</p><pre id="c-5c2aaf02"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="68" style="counter-reset: line 67"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">scale_generator_cost</span>(g, scale)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> <span class="julia-funcall">ThermalGenerator</span>(g<span class="julia-operator">.</span>min, g<span class="julia-operator">.</span>max, g<span class="julia-operator">.</span>fixed_cost, scale <span class="julia-operator">*</span> g<span class="julia-operator">.</span>variable_cost)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>start <span class="julia-keyword">=</span> <span class="julia-funcall">time</span>()</span><span class="line"><span class="line-num" aria-hidden="true"></span>c_g_scale_df <span class="julia-keyword">=</span> DataFrames<span class="julia-operator">.</span><span class="julia-funcall">DataFrame</span>(;</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Scale factor</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    scale <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Dispatch of Generator 1 [MW]</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G1 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Dispatch of Generator 2 [MW]</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G2 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Dispatch of Wind [MW]</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Spillage of Wind [MW]</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    spillage_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Total cost [$]</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    total_cost <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">for</span> c_g1_scale <span class="julia-operator">in</span> <span class="julia-number">0.5</span><span class="julia-operator">:</span><span class="julia-number">0.1</span><span class="julia-operator">:</span><span class="julia-number">3.0</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Update the incremental cost of the first generator at every iteration.</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    new_generators <span class="julia-keyword">=</span> <span class="julia-funcall">scale_generator_cost</span><span class="julia-operator">.</span>(generators, [c_g1_scale, <span class="julia-number">1.0</span>])</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># Solve the economic-dispatch problem with the updated incremental cost</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    sol <span class="julia-keyword">=</span> <span class="julia-funcall">solve_economic_dispatch</span>(new_generators, wind_generator, scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">push!</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        c_g_scale_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        (c_g1_scale, sol<span class="julia-operator">.</span>g[<span class="julia-number">1</span>], sol<span class="julia-operator">.</span>g[<span class="julia-number">2</span>], sol<span class="julia-operator">.</span>w, sol<span class="julia-operator">.</span>wind_spill, sol<span class="julia-operator">.</span>total_cost),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">print</span>(<span class="julia-funcall">string</span>(<span class="julia-string">&quot;</span><span class="julia-string">elapsed time: </span><span class="julia-string">&quot;</span>, <span class="julia-funcall">time</span>() <span class="julia-operator">-</span> start, <span class="julia-string">&quot;</span><span class="julia-string"> seconds</span><span class="julia-string">&quot;</span>))</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">elapsed time: 0.23537087440490723 seconds</code></pre><pre id="c-b77db218"><code class="nohighlight hljs line-numbers"><span class="code-lines" data-ln-start="98" style="counter-reset: line 97"><span class="line"><span class="line-num" aria-hidden="true"></span>c_g_scale_df</span></span></code></pre><div><div style = "float: left;"><span>26×6 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">scale</th><th style = "text-align: left;">dispatch_G1</th><th style = "text-align: left;">dispatch_G2</th><th style = "text-align: left;">dispatch_wind</th><th style = "text-align: left;">spillage_wind</th><th style = "text-align: left;">total_cost</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">0.5</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">65000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">0.6</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">70000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">0.7</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">75000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">0.8</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">80000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">0.9</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">85000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">90000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">1.1</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">95000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">1.2</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">100000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">1.3</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">105000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: right;">1.4</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">110000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: right;">1.5</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">115000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: right;">1.6</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">120000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">13</td><td style = "text-align: right;">1.7</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">125000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">14</td><td style = "text-align: right;">1.8</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">130000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">15</td><td style = "text-align: right;">1.9</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">135000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">16</td><td style = "text-align: right;">2.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">140000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">17</td><td style = "text-align: right;">2.1</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">141500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">18</td><td style = "text-align: right;">2.2</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">143000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">19</td><td style = "text-align: right;">2.3</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">144500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">20</td><td style = "text-align: right;">2.4</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">146000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">21</td><td style = "text-align: right;">2.5</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">147500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">22</td><td style = "text-align: right;">2.6</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">149000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">23</td><td style = "text-align: right;">2.7</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">150500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">24</td><td style = "text-align: right;">2.8</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">152000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">25</td><td style = "text-align: right;">2.9</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">153500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">26</td><td style = "text-align: right;">3.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">155000.0</td></tr></tbody></table></div><h2 id="Modifying-the-JuMP-model-in-place"><a class="docs-heading-anchor" href="#Modifying-the-JuMP-model-in-place">Modifying the JuMP model in-place</a><a id="Modifying-the-JuMP-model-in-place-1"></a><a class="docs-heading-anchor-permalink" href="#Modifying-the-JuMP-model-in-place" title="Permalink"></a></h2><p>Note that in the previous exercise we entirely rebuilt the optimization model at every iteration of the internal loop, which incurs an additional computational burden. This burden can be alleviated if instead of re-building the entire model, we modify the constraints or objective function, as is shown in the example below.</p><p>Compare the computing time in case of the above and below models.</p><pre id="c-59de702f"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="99" style="counter-reset: line 98"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">solve_economic_dispatch_inplace</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    generators<span class="julia-operator">::</span><span class="julia-type">Vector</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    wind,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    scenario,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    scale<span class="julia-operator">::</span><span class="julia-type">AbstractVector</span>{<span class="julia-type">Float64</span>},</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    obj_out <span class="julia-keyword">=</span> Float64[]</span><span class="line"><span class="line-num" aria-hidden="true"></span>    w_out <span class="julia-keyword">=</span> Float64[]</span><span class="line"><span class="line-num" aria-hidden="true"></span>    g1_out <span class="julia-keyword">=</span> Float64[]</span><span class="line"><span class="line-num" aria-hidden="true"></span>    g2_out <span class="julia-keyword">=</span> Float64[]</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># This function only works for two generators</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-macro">@</span><span class="julia-macro">assert</span> <span class="julia-funcall">length</span>(generators) <span class="julia-operator">==</span> <span class="julia-number">2</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    model <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.Model"><span class="julia-funcall">Model</span></a>(HiGHS<span class="julia-operator">.</span>Optimizer)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.set_silent"><span class="julia-funcall">set_silent</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    N <span class="julia-keyword">=</span> <span class="julia-funcall">length</span>(generators)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, generators[i]<span class="julia-operator">.</span>min <span class="julia-operator">&lt;=</span> g[i<span class="julia-keyword">=</span><span class="julia-number">1</span><span class="julia-operator">:</span>N] <span class="julia-operator">&lt;=</span> generators[i]<span class="julia-operator">.</span>max)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, <span class="julia-number">0</span> <span class="julia-operator">&lt;=</span> w <span class="julia-operator">&lt;=</span> scenario<span class="julia-operator">.</span>wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@objective"><span class="julia-macro">@</span><span class="julia-macro">objective</span></a>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        model,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        Min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">sum</span>(generators[i]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, <span class="julia-funcall">sum</span>(g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span> w <span class="julia-operator">==</span> scenario<span class="julia-operator">.</span>demand)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">for</span> c_g1_scale <span class="julia-operator">in</span> scale</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <a class="julia-ref" href="../../../api/JuMP/#JuMP.@objective"><span class="julia-macro">@</span><span class="julia-macro">objective</span></a>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>            model,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            Min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            c_g1_scale <span class="julia-operator">*</span> generators[<span class="julia-number">1</span>]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> g[<span class="julia-number">1</span>] <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>            generators[<span class="julia-number">2</span>]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> g[<span class="julia-number">2</span>] <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>            wind<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        )</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <a class="julia-ref" href="../../../api/JuMP/#JuMP.optimize!"><span class="julia-funcall">optimize!</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <a class="julia-ref" href="../../../api/JuMP/#JuMP.assert_is_solved_and_feasible"><span class="julia-funcall">assert_is_solved_and_feasible</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">push!</span>(obj_out, <a class="julia-ref" href="../../../api/JuMP/#JuMP.objective_value"><span class="julia-funcall">objective_value</span></a>(model))</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">push!</span>(w_out, <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w))</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">push!</span>(g1_out, <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(g[<span class="julia-number">1</span>]))</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">push!</span>(g2_out, <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(g[<span class="julia-number">2</span>]))</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    df <span class="julia-keyword">=</span> DataFrames<span class="julia-operator">.</span><span class="julia-funcall">DataFrame</span>(;</span><span class="line"><span class="line-num" aria-hidden="true"></span>        scale <span class="julia-keyword">=</span> scale,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        dispatch_G1 <span class="julia-keyword">=</span> g1_out,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        dispatch_G2 <span class="julia-keyword">=</span> g2_out,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        dispatch_wind <span class="julia-keyword">=</span> w_out,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        spillage_wind <span class="julia-keyword">=</span> scenario<span class="julia-operator">.</span>wind <span class="julia-operator">.</span><span class="julia-operator">-</span> w_out,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        total_cost <span class="julia-keyword">=</span> obj_out,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> df</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>start <span class="julia-keyword">=</span> <span class="julia-funcall">time</span>()</span><span class="line"><span class="line-num" aria-hidden="true"></span>inplace_df <span class="julia-keyword">=</span> <span class="julia-funcall">solve_economic_dispatch_inplace</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    generators,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    wind_generator,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    scenario,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-number">0.5</span><span class="julia-operator">:</span><span class="julia-number">0.1</span><span class="julia-operator">:</span><span class="julia-number">3.0</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">print</span>(<span class="julia-funcall">string</span>(<span class="julia-string">&quot;</span><span class="julia-string">elapsed time: </span><span class="julia-string">&quot;</span>, <span class="julia-funcall">time</span>() <span class="julia-operator">-</span> start, <span class="julia-string">&quot;</span><span class="julia-string"> seconds</span><span class="julia-string">&quot;</span>))</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">elapsed time: 0.17184901237487793 seconds</code></pre><p>For small models, adjusting specific constraints or the objective function is sometimes faster and sometimes slower than re-building the entire model. However, as the problem size increases, updating the model in-place is usually faster.</p><pre id="c-6a8feecd"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="157" style="counter-reset: line 156"><span class="line"><span class="line-num" aria-hidden="true"></span>inplace_df</span></span></code></pre><div><div style = "float: left;"><span>26×6 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">scale</th><th style = "text-align: left;">dispatch_G1</th><th style = "text-align: left;">dispatch_G2</th><th style = "text-align: left;">dispatch_wind</th><th style = "text-align: left;">spillage_wind</th><th style = "text-align: left;">total_cost</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">0.5</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">65000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">0.6</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">70000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">0.7</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">75000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">0.8</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">80000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">0.9</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">85000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">90000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">1.1</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">95000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">1.2</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">100000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">1.3</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">105000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: right;">1.4</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">110000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: right;">1.5</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">115000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: right;">1.6</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">120000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">13</td><td style = "text-align: right;">1.7</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">125000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">14</td><td style = "text-align: right;">1.8</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">130000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">15</td><td style = "text-align: right;">1.9</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">135000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">16</td><td style = "text-align: right;">2.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">140000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">17</td><td style = "text-align: right;">2.1</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">141500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">18</td><td style = "text-align: right;">2.2</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">143000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">19</td><td style = "text-align: right;">2.3</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">144500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">20</td><td style = "text-align: right;">2.4</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">146000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">21</td><td style = "text-align: right;">2.5</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">147500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">22</td><td style = "text-align: right;">2.6</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">149000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">23</td><td style = "text-align: right;">2.7</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">150500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">24</td><td style = "text-align: right;">2.8</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">152000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">25</td><td style = "text-align: right;">2.9</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">153500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">26</td><td style = "text-align: right;">3.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">155000.0</td></tr></tbody></table></div><h2 id="Inefficient-usage-of-wind-generators"><a class="docs-heading-anchor" href="#Inefficient-usage-of-wind-generators">Inefficient usage of wind generators</a><a id="Inefficient-usage-of-wind-generators-1"></a><a class="docs-heading-anchor-permalink" href="#Inefficient-usage-of-wind-generators" title="Permalink"></a></h2><p>The economic dispatch problem does not perform commitment decisions and, thus, assumes that all generators must be dispatched at least at their minimum power output limit. This approach is not cost efficient and may lead to absurd decisions. For example, if <span>$d = \sum_{i \in I} g^{\min}_{i}$</span>, the wind power injection must be zero, that is, all available wind generation is spilled, to meet the minimum power output constraints on generators.</p><p>In the following example, we adjust the total demand and observe how it affects wind spillage.</p><pre id="c-1346dedb"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="158" style="counter-reset: line 157"><span class="line"><span class="line-num" aria-hidden="true"></span>demand_scale_df <span class="julia-keyword">=</span> DataFrames<span class="julia-operator">.</span><span class="julia-funcall">DataFrame</span>(;</span><span class="line"><span class="line-num" aria-hidden="true"></span>    demand <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G1 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G2 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    spillage_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    total_cost <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">scale_demand</span>(scenario, scale)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> <span class="julia-funcall">Scenario</span>(scale <span class="julia-operator">*</span> scenario<span class="julia-operator">.</span>demand, scenario<span class="julia-operator">.</span>wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">for</span> demand_scale <span class="julia-operator">in</span> <span class="julia-number">0.2</span><span class="julia-operator">:</span><span class="julia-number">0.1</span><span class="julia-operator">:</span><span class="julia-number">1.4</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    new_scenario <span class="julia-keyword">=</span> <span class="julia-funcall">scale_demand</span>(scenario, demand_scale)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    sol <span class="julia-keyword">=</span> <span class="julia-funcall">solve_economic_dispatch</span>(generators, wind_generator, new_scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">push!</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        demand_scale_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        (</span><span class="line"><span class="line-num" aria-hidden="true"></span>            new_scenario<span class="julia-operator">.</span>demand,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            sol<span class="julia-operator">.</span>g[<span class="julia-number">1</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>            sol<span class="julia-operator">.</span>g[<span class="julia-number">2</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>            sol<span class="julia-operator">.</span>w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            sol<span class="julia-operator">.</span>wind_spill,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            sol<span class="julia-operator">.</span>total_cost,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>demand_scale_df</span></span></code></pre><div><div style = "float: left;"><span>13×6 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">demand</th><th style = "text-align: left;">dispatch_G1</th><th style = "text-align: left;">dispatch_G2</th><th style = "text-align: left;">dispatch_wind</th><th style = "text-align: left;">spillage_wind</th><th style = "text-align: left;">total_cost</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">30000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">150.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">37500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">600.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">45000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">750.0</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">52500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">900.0</td><td style = "text-align: right;">600.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">60000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">1050.0</td><td style = "text-align: right;">750.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">67500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">1200.0</td><td style = "text-align: right;">900.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">75000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">1350.0</td><td style = "text-align: right;">850.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">82500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">1500.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">90000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: right;">1650.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">105000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: right;">1800.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">600.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">120000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: right;">1950.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">750.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">135000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">13</td><td style = "text-align: right;">2100.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">900.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">150000.0</td></tr></tbody></table></div><pre id="c-8a38ba12"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="188" style="counter-reset: line 187"><span class="line"><span class="line-num" aria-hidden="true"></span>dispatch_plot <span class="julia-keyword">=</span> StatsPlots<span class="julia-operator">.</span><span class="julia-macro">@</span><span class="julia-macro">df</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    demand_scale_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-symbol">:</span><span class="julia-symbol">demand</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        [<span class="julia-symbol">:</span><span class="julia-symbol">dispatch_G1</span>, <span class="julia-symbol">:</span><span class="julia-symbol">dispatch_G2</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        labels <span class="julia-keyword">=</span> [<span class="julia-string">&quot;</span><span class="julia-string">G1</span><span class="julia-string">&quot;</span> <span class="julia-string">&quot;</span><span class="julia-string">G2</span><span class="julia-string">&quot;</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        title <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Thermal Dispatch</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        legend <span class="julia-keyword">=</span> <span class="julia-symbol">:</span><span class="julia-symbol">bottomright</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        linewidth <span class="julia-keyword">=</span> <span class="julia-number">3</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        xlabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Demand</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        ylabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Dispatch [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>wind_plot <span class="julia-keyword">=</span> StatsPlots<span class="julia-operator">.</span><span class="julia-macro">@</span><span class="julia-macro">df</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    demand_scale_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-symbol">:</span><span class="julia-symbol">demand</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        [<span class="julia-symbol">:</span><span class="julia-symbol">dispatch_wind</span>, <span class="julia-symbol">:</span><span class="julia-symbol">spillage_wind</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        labels <span class="julia-keyword">=</span> [<span class="julia-string">&quot;</span><span class="julia-string">Dispatch</span><span class="julia-string">&quot;</span> <span class="julia-string">&quot;</span><span class="julia-string">Spillage</span><span class="julia-string">&quot;</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        title <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Wind</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        legend <span class="julia-keyword">=</span> <span class="julia-symbol">:</span><span class="julia-symbol">bottomright</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        linewidth <span class="julia-keyword">=</span> <span class="julia-number">3</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        xlabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Demand [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        ylabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Energy [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(dispatch_plot, wind_plot)</span></span></code></pre><img src="750afad4.svg" alt="Example block output"/><p>This particular drawback can be overcome by introducing binary decisions on the &quot;on/off&quot; status of generators. This model is called unit commitment and considered later in these notes.</p><p>For further reading on the interplay between wind generation and the minimum power output constraints of generators, we refer interested readers to R. Baldick, &quot;Wind and energy markets: a case study of Texas,&quot; IEEE Systems Journal, vol. 6, pp. 27-34, 2012.</p><h2 id="Unit-commitment"><a class="docs-heading-anchor" href="#Unit-commitment">Unit commitment</a><a id="Unit-commitment-1"></a><a class="docs-heading-anchor-permalink" href="#Unit-commitment" title="Permalink"></a></h2><p>The Unit Commitment (UC) model can be obtained from ED model by introducing binary variable associated with each generator. This binary variable can attain two values: if it is &quot;1,&quot; the generator is synchronized and, thus, can be dispatched, otherwise, that is, if the binary variable is &quot;0,&quot; that generator is not synchronized and its power output is set to 0.</p><p>To obtain the mathematical formulation of the UC model, we will modify the constraints of the ED model as follows:</p><p class="math-container">\[g^{\min}_{i} \cdot u_{i} \leq g_{i} \leq g^{\max}_{i} \cdot u_{i},\]</p><p>where <span>$u_{i} \in \{0,1\}.$</span> In this constraint, if <span>$u_{i} = 0$</span>, then <span>$g_{i}  = 0$</span>. On the other hand, if <span>$u_{i} = 1$</span>, then <span>$g^{min}_{i} \leq g_{i} \leq g^{max}_{i}$</span>.</p><p>For further reading on the UC problem we refer interested readers to G. Morales-Espana, J. M. Latorre, and A. Ramos, &quot;Tight and Compact MILP Formulation for the Thermal Unit Commitment Problem,&quot; IEEE Transactions on Power Systems, vol. 28, pp. 4897-4908, 2013.</p><p>In the following example we convert the ED model explained above to the UC model.</p><pre id="c-8891bba4"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="217" style="counter-reset: line 216"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">solve_unit_commitment</span>(generators<span class="julia-operator">::</span><span class="julia-type">Vector</span>, wind, scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    model <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.Model"><span class="julia-funcall">Model</span></a>(HiGHS<span class="julia-operator">.</span>Optimizer)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.set_silent"><span class="julia-funcall">set_silent</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    N <span class="julia-keyword">=</span> <span class="julia-funcall">length</span>(generators)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, <span class="julia-number">0</span> <span class="julia-operator">&lt;=</span> g[i<span class="julia-keyword">=</span><span class="julia-number">1</span><span class="julia-operator">:</span>N] <span class="julia-operator">&lt;=</span> generators[i]<span class="julia-operator">.</span>max)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, <span class="julia-number">0</span> <span class="julia-operator">&lt;=</span> w <span class="julia-operator">&lt;=</span> scenario<span class="julia-operator">.</span>wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, <span class="julia-funcall">sum</span>(g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span> w <span class="julia-operator">==</span> scenario<span class="julia-operator">.</span>demand)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-comment"># !!! New: add binary on-off variables for each generator</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, u[i<span class="julia-keyword">=</span><span class="julia-number">1</span><span class="julia-operator">:</span>N], Bin)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, [i <span class="julia-keyword">=</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N], g[i] <span class="julia-operator">&lt;=</span> generators[i]<span class="julia-operator">.</span>max <span class="julia-operator">*</span> u[i])</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, [i <span class="julia-keyword">=</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N], g[i] <span class="julia-operator">&gt;=</span> generators[i]<span class="julia-operator">.</span>min <span class="julia-operator">*</span> u[i])</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@objective"><span class="julia-macro">@</span><span class="julia-macro">objective</span></a>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        model,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        Min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">sum</span>(generators[i]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> w <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-comment"># !!! new</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">sum</span>(generators[i]<span class="julia-operator">.</span>fixed_cost <span class="julia-operator">*</span> u[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.optimize!"><span class="julia-funcall">optimize!</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    status <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.termination_status"><span class="julia-funcall">termination_status</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">if</span> status <span class="julia-operator">!=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.OPTIMAL">OPTIMAL</a></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-keyword">return</span> (status <span class="julia-keyword">=</span> status,)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-macro">@</span><span class="julia-macro">assert</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.primal_status"><span class="julia-funcall">primal_status</span></a>(model) <span class="julia-operator">==</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.FEASIBLE_POINT">FEASIBLE_POINT</a></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> (</span><span class="line"><span class="line-num" aria-hidden="true"></span>        status <span class="julia-keyword">=</span> status,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        g <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a><span class="julia-operator">.</span>(g),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        w <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind_spill <span class="julia-keyword">=</span> scenario<span class="julia-operator">.</span>wind <span class="julia-operator">-</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        u <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a><span class="julia-operator">.</span>(u),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        total_cost <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.objective_value"><span class="julia-funcall">objective_value</span></a>(model),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">solve_unit_commitment (generic function with 1 method)</code></pre><p>Solve the unit commitment problem</p><pre id="c-dc81ca9b"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="251" style="counter-reset: line 250"><span class="line"><span class="line-num" aria-hidden="true"></span>solution <span class="julia-keyword">=</span> <span class="julia-funcall">solve_unit_commitment</span>(generators, wind_generator, scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Dispatch of Generators: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>g, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Commitments of Generators: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>u)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Dispatch of Wind: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>w, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Wind spillage: </span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>wind_spill, <span class="julia-string">&quot;</span><span class="julia-string"> MW</span><span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Total cost: \$</span><span class="julia-string">&quot;</span>, solution<span class="julia-operator">.</span>total_cost)</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Dispatch of Generators: [1000.0, 300.0] MW
Commitments of Generators: [1.0, 1.0]
Dispatch of Wind: 200.0 MW
Wind spillage: 0.0 MW
Total cost: $91000.0</code></pre><h2 id="Unit-commitment-as-a-function-of-demand"><a class="docs-heading-anchor" href="#Unit-commitment-as-a-function-of-demand">Unit commitment as a function of demand</a><a id="Unit-commitment-as-a-function-of-demand-1"></a><a class="docs-heading-anchor-permalink" href="#Unit-commitment-as-a-function-of-demand" title="Permalink"></a></h2><p>After implementing the unit commitment model, we can now assess the interplay between the minimum power output constraints on generators and wind generation.</p><pre id="c-3ba88319"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="258" style="counter-reset: line 257"><span class="line"><span class="line-num" aria-hidden="true"></span>uc_df <span class="julia-keyword">=</span> DataFrames<span class="julia-operator">.</span><span class="julia-funcall">DataFrame</span>(;</span><span class="line"><span class="line-num" aria-hidden="true"></span>    demand <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    commitment_G1 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    commitment_G2 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G1 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_G2 <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    dispatch_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    spillage_wind <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>    total_cost <span class="julia-keyword">=</span> Float64[],</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">for</span> demand_scale <span class="julia-operator">in</span> <span class="julia-number">0.2</span><span class="julia-operator">:</span><span class="julia-number">0.1</span><span class="julia-operator">:</span><span class="julia-number">1.4</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    new_scenario <span class="julia-keyword">=</span> <span class="julia-funcall">scale_demand</span>(scenario, demand_scale)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    sol <span class="julia-keyword">=</span> <span class="julia-funcall">solve_unit_commitment</span>(generators, wind_generator, new_scenario)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">if</span> sol<span class="julia-operator">.</span>status <span class="julia-operator">==</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.OPTIMAL">OPTIMAL</a></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">push!</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>            uc_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            (</span><span class="line"><span class="line-num" aria-hidden="true"></span>                new_scenario<span class="julia-operator">.</span>demand,</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>u[<span class="julia-number">1</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>u[<span class="julia-number">2</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>g[<span class="julia-number">1</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>g[<span class="julia-number">2</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>wind_spill,</span><span class="line"><span class="line-num" aria-hidden="true"></span>                sol<span class="julia-operator">.</span>total_cost,</span><span class="line"><span class="line-num" aria-hidden="true"></span>            ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">println</span>(<span class="julia-string">&quot;</span><span class="julia-string">Status: </span><span class="julia-operator">$</span>(sol<span class="julia-operator">.</span>status)<span class="julia-string"> for demand_scale = </span><span class="julia-operator">$</span>(demand_scale)<span class="julia-string">&quot;</span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Status: OPTIMAL for demand_scale = 0.2
Status: OPTIMAL for demand_scale = 0.3
Status: OPTIMAL for demand_scale = 0.4
Status: OPTIMAL for demand_scale = 0.5
Status: OPTIMAL for demand_scale = 0.6
Status: OPTIMAL for demand_scale = 0.7
Status: OPTIMAL for demand_scale = 0.8
Status: OPTIMAL for demand_scale = 0.9
Status: OPTIMAL for demand_scale = 1.0
Status: OPTIMAL for demand_scale = 1.1
Status: OPTIMAL for demand_scale = 1.2
Status: OPTIMAL for demand_scale = 1.3
Status: OPTIMAL for demand_scale = 1.4</code></pre><pre id="c-524b4cf9"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="289" style="counter-reset: line 288"><span class="line"><span class="line-num" aria-hidden="true"></span>uc_df</span></span></code></pre><div><div style = "float: left;"><span>13×8 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">demand</th><th style = "text-align: left;">commitment_G1</th><th style = "text-align: left;">commitment_G2</th><th style = "text-align: left;">dispatch_G1</th><th style = "text-align: left;">dispatch_G2</th><th style = "text-align: left;">dispatch_wind</th><th style = "text-align: left;">spillage_wind</th><th style = "text-align: left;">total_cost</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">16000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">23500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: right;">600.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">400.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">31000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: right;">750.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">550.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">38500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: right;">900.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">700.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">46000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: right;">1050.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">850.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">53500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: right;">1200.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">-0.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">61000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: right;">1350.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">850.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">83500.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: right;">1500.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">91000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: right;">1650.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">450.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">106000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: right;">1800.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">600.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">121000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: right;">1950.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">750.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">136000.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">13</td><td style = "text-align: right;">2100.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">900.0</td><td style = "text-align: right;">200.0</td><td style = "text-align: right;">0.0</td><td style = "text-align: right;">151000.0</td></tr></tbody></table></div><pre id="c-2bb246bc"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="290" style="counter-reset: line 289"><span class="line"><span class="line-num" aria-hidden="true"></span>commitment_plot <span class="julia-keyword">=</span> StatsPlots<span class="julia-operator">.</span><span class="julia-macro">@</span><span class="julia-macro">df</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    uc_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-symbol">:</span><span class="julia-symbol">demand</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        [<span class="julia-symbol">:</span><span class="julia-symbol">commitment_G1</span>, <span class="julia-symbol">:</span><span class="julia-symbol">commitment_G2</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        labels <span class="julia-keyword">=</span> [<span class="julia-string">&quot;</span><span class="julia-string">G1</span><span class="julia-string">&quot;</span> <span class="julia-string">&quot;</span><span class="julia-string">G2</span><span class="julia-string">&quot;</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        title <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Commitment</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        legend <span class="julia-keyword">=</span> <span class="julia-symbol">:</span><span class="julia-symbol">bottomright</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        linewidth <span class="julia-keyword">=</span> <span class="julia-number">3</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        xlabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Demand [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        ylabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Commitment decision {0, 1}</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>dispatch_plot <span class="julia-keyword">=</span> StatsPlots<span class="julia-operator">.</span><span class="julia-macro">@</span><span class="julia-macro">df</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    uc_df,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-symbol">:</span><span class="julia-symbol">demand</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        [<span class="julia-symbol">:</span><span class="julia-symbol">dispatch_G1</span>, <span class="julia-symbol">:</span><span class="julia-symbol">dispatch_G2</span>, <span class="julia-symbol">:</span><span class="julia-symbol">dispatch_wind</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        labels <span class="julia-keyword">=</span> [<span class="julia-string">&quot;</span><span class="julia-string">G1</span><span class="julia-string">&quot;</span> <span class="julia-string">&quot;</span><span class="julia-string">G2</span><span class="julia-string">&quot;</span> <span class="julia-string">&quot;</span><span class="julia-string">Wind</span><span class="julia-string">&quot;</span>],</span><span class="line"><span class="line-num" aria-hidden="true"></span>        title <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Dispatch [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        legend <span class="julia-keyword">=</span> <span class="julia-symbol">:</span><span class="julia-symbol">bottomright</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        linewidth <span class="julia-keyword">=</span> <span class="julia-number">3</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        xlabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Demand</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        ylabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Dispatch [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    ),</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(commitment_plot, dispatch_plot)</span></span></code></pre><img src="46393a90.svg" alt="Example block output"/><h2 id="Nonlinear-economic-dispatch"><a class="docs-heading-anchor" href="#Nonlinear-economic-dispatch">Nonlinear economic dispatch</a><a id="Nonlinear-economic-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#Nonlinear-economic-dispatch" title="Permalink"></a></h2><p>As a final example, we modify our economic dispatch problem in two ways:</p><ul><li>The thermal cost function is user-defined</li><li>The output of the wind is only the square-root of the dispatch</li></ul><pre id="c-da9ce607"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="319" style="counter-reset: line 318"><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">import</span> Ipopt</span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string">&quot;&quot;&quot;</span><span class="julia-string"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">    thermal_cost_function(g)</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">A user-defined thermal cost function in pure-Julia! You can include</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">nonlinearities, and even things like control flow.</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">!!! warning</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">    It&#39;s still up to you to make sure that the function has a meaningful</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">    derivative.</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-string"></span><span class="julia-string">&quot;&quot;&quot;</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">thermal_cost_function</span>(g)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">if</span> g <span class="julia-operator">&lt;=</span> <span class="julia-number">500</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-keyword">return</span> g</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">else</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-keyword">return</span> g <span class="julia-operator">+</span> <span class="julia-number">1e-2</span> <span class="julia-operator">*</span> (g <span class="julia-operator">-</span> <span class="julia-number">500</span>)<span class="julia-operator">^</span><span class="julia-number">2</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">function</span> <span class="julia-funcall">solve_nonlinear_economic_dispatch</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    generators<span class="julia-operator">::</span><span class="julia-type">Vector</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    wind,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    scenario;</span><span class="line"><span class="line-num" aria-hidden="true"></span>    silent<span class="julia-operator">::</span><span class="julia-type">Bool</span> <span class="julia-keyword">=</span> <span class="julia-number">false</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    model <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.Model"><span class="julia-funcall">Model</span></a>(Ipopt<span class="julia-operator">.</span>Optimizer)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">if</span> silent</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <a class="julia-ref" href="../../../api/JuMP/#JuMP.set_silent"><span class="julia-funcall">set_silent</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@operator"><span class="julia-macro">@</span><span class="julia-macro">operator</span></a>(model, op_tcf, <span class="julia-number">1</span>, thermal_cost_function)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    N <span class="julia-keyword">=</span> <span class="julia-funcall">length</span>(generators)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, generators[i]<span class="julia-operator">.</span>min <span class="julia-operator">&lt;=</span> g[i<span class="julia-keyword">=</span><span class="julia-number">1</span><span class="julia-operator">:</span>N] <span class="julia-operator">&lt;=</span> generators[i]<span class="julia-operator">.</span>max)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@variable"><span class="julia-macro">@</span><span class="julia-macro">variable</span></a>(model, <span class="julia-number">0</span> <span class="julia-operator">&lt;=</span> w <span class="julia-operator">&lt;=</span> scenario<span class="julia-operator">.</span>wind)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@objective"><span class="julia-macro">@</span><span class="julia-macro">objective</span></a>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        model,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        Min,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">sum</span>(generators[i]<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> <span class="julia-funcall">op_tcf</span>(g[i]) <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind<span class="julia-operator">.</span>variable_cost <span class="julia-operator">*</span> w,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.@constraint"><span class="julia-macro">@</span><span class="julia-macro">constraint</span></a>(model, <span class="julia-funcall">sum</span>(g[i] <span class="julia-keyword">for</span> i <span class="julia-operator">in</span> <span class="julia-number">1</span><span class="julia-operator">:</span>N) <span class="julia-operator">+</span> <span class="julia-funcall">sqrt</span>(w) <span class="julia-operator">==</span> scenario<span class="julia-operator">.</span>demand)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.optimize!"><span class="julia-funcall">optimize!</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <a class="julia-ref" href="../../../api/JuMP/#JuMP.assert_is_solved_and_feasible"><span class="julia-funcall">assert_is_solved_and_feasible</span></a>(model)</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-keyword">return</span> (</span><span class="line"><span class="line-num" aria-hidden="true"></span>        g <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a><span class="julia-operator">.</span>(g),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        w <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        wind_spill <span class="julia-keyword">=</span> scenario<span class="julia-operator">.</span>wind <span class="julia-operator">-</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.value" data-ref-tip="../../../api/JuMP/#JuMP.value@arity-1"><span class="julia-funcall">value</span></a>(w),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        total_cost <span class="julia-keyword">=</span> <a class="julia-ref" href="../../../api/JuMP/#JuMP.objective_value"><span class="julia-funcall">objective_value</span></a>(model),</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>solution <span class="julia-keyword">=</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">solve_nonlinear_economic_dispatch</span>(generators, wind_generator, scenario)</span></span></code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(g = [847.3509933774712, 648.6754966887423], w = 15.78878119389903, wind_spill = 184.21121880610096, total_cost = 190455.298013245)</code></pre><p>Now let&#39;s see how the wind is dispatched as a function of the cost:</p><pre id="c-d7fbff1f"><code class="nohighlight hljs line-numbers" style="--ln-digits:3"><span class="code-lines" data-ln-start="372" style="counter-reset: line 371"><span class="line"><span class="line-num" aria-hidden="true"></span>wind_cost <span class="julia-keyword">=</span> <span class="julia-number">0.0</span><span class="julia-operator">:</span><span class="julia-number">1</span><span class="julia-operator">:</span><span class="julia-number">100</span></span><span class="line"><span class="line-num" aria-hidden="true"></span>wind_dispatch <span class="julia-keyword">=</span> Float64[]</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">for</span> c <span class="julia-operator">in</span> wind_cost</span><span class="line"><span class="line-num" aria-hidden="true"></span>    sol <span class="julia-keyword">=</span> <span class="julia-funcall">solve_nonlinear_economic_dispatch</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>        generators,</span><span class="line"><span class="line-num" aria-hidden="true"></span>        <span class="julia-funcall">WindGenerator</span>(c),</span><span class="line"><span class="line-num" aria-hidden="true"></span>        scenario;</span><span class="line"><span class="line-num" aria-hidden="true"></span>        silent <span class="julia-keyword">=</span> <span class="julia-number">true</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    )</span><span class="line"><span class="line-num" aria-hidden="true"></span>    <span class="julia-funcall">push!</span>(wind_dispatch, sol<span class="julia-operator">.</span>w)</span><span class="line"><span class="line-num" aria-hidden="true"></span><span class="julia-keyword">end</span></span><span class="line"><span class="line-num" aria-hidden="true"></span></span><span class="line"><span class="line-num" aria-hidden="true"></span>Plots<span class="julia-operator">.</span><span class="julia-funcall">plot</span>(</span><span class="line"><span class="line-num" aria-hidden="true"></span>    wind_cost,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    wind_dispatch;</span><span class="line"><span class="line-num" aria-hidden="true"></span>    xlabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Cost</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    ylabel <span class="julia-keyword">=</span> <span class="julia-string">&quot;</span><span class="julia-string">Dispatch [MW]</span><span class="julia-string">&quot;</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>    label <span class="julia-keyword">=</span> <span class="julia-number">false</span>,</span><span class="line"><span class="line-num" aria-hidden="true"></span>)</span></span></code></pre><img src="dd0a29df.svg" alt="Example block output"/></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../algorithms/progressive_hedging/">« Progressive Hedging</a><a class="docs-footer-nextpage" href="../optimal_power_flow/">Optimal power flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Sunday 4 October 2026 19:55">Sunday 4 October 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div><div class="ref-tips" hidden><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.@constraint"><code class="ref-tip-sig nohighlight"><span class="julia-macro">@</span><span class="julia-macro">constraint</span>(model, expr, args<span class="julia-operator">...</span>; kwargs<span class="julia-operator">...</span>)
<span class="julia-macro">@</span><span class="julia-macro">constraint</span>(model, [index_sets<span class="julia-operator">...</span>], expr, args<span class="julia-operator">...</span>; kwargs<span class="julia-operator">...</span>)
<span class="julia-macro">@</span><span class="julia-macro">constraint</span>(model, name, expr, args<span class="julia-operator">...</span>; kwargs<span class="julia-operator">...</span>)
<span class="julia-macro">@</span><span class="julia-macro">constraint</span>(model, name[index_sets<span class="julia-operator">...</span>], expr, args<span class="julia-operator">...</span>; kwargs<span class="julia-operator">...</span>)</code><p class="ref-tip-brief">Add a constraint described by the expression expr.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.@objective"><code class="ref-tip-sig nohighlight"><span class="julia-macro">@</span><span class="julia-macro">objective</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>, sense, func)</code><p class="ref-tip-brief">Set the objective sense to sense and objective function to func.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.@operator"><code class="ref-tip-sig nohighlight"><span class="julia-macro">@</span><span class="julia-macro">operator</span>(model, operator, dim, f[, ∇f[, ∇²f]])</code><p class="ref-tip-brief">Add the nonlinear operator operator in model with dim arguments, and create a new NonlinearOperator object called operator in the current scope.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.@variable"><code class="ref-tip-sig nohighlight"><span class="julia-macro">@</span><span class="julia-macro">variable</span>(model, expr, args<span class="julia-operator">...</span>, kw_args<span class="julia-operator">...</span>)</code><p class="ref-tip-brief">Add a variable to the model model described by the expression expr, the positional arguments args and the keyword arguments kw_args.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.FEASIBLE_POINT"><code class="ref-tip-sig nohighlight">FEASIBLE_POINT<span class="julia-operator">::</span><span class="julia-type">ResultStatusCode</span></code><p class="ref-tip-brief">An instance of the ResultStatusCode enum.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.Model"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">Model</span>([optimizer_factory;] add_bridges<span class="julia-operator">::</span>Bool <span class="julia-keyword">=</span> <span class="julia-number">true</span>)</code><p class="ref-tip-brief">Create a new instance of a JuMP model.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.OPTIMAL"><code class="ref-tip-sig nohighlight">OPTIMAL<span class="julia-operator">::</span><span class="julia-type">TerminationStatusCode</span></code><p class="ref-tip-brief">An instance of the TerminationStatusCode enum.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.assert_is_solved_and_feasible"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">assert_is_solved_and_feasible</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>; kwargs<span class="julia-operator">...</span>)</code><p class="ref-tip-brief">A function calls is_solved_and_feasible and, if the return is false, errors with an informative error message describing the state of the solver.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.objective_value"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">objective_value</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)</code><p class="ref-tip-brief">Return the objective value associated with result index result of the most-recent solution returned by the solver.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.optimize!"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">optimize!</span>(
    model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>;
    ignore_optimize_hook <span class="julia-keyword">=</span> (model<span class="julia-operator">.</span>optimize_hook <span class="julia-operator">===</span> <span class="julia-symbol">nothing</span>),
    kwargs<span class="julia-operator">...</span>,
)</code><p class="ref-tip-brief">Optimize the model.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.primal_status"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">primal_status</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)<span class="julia-operator">::</span>MOI<span class="julia-operator">.</span><span class="julia-type">ResultStatusCode</span></code><p class="ref-tip-brief">Return a MOI.ResultStatusCode describing the status of the most recent primal solution of the solver associated with the result index result.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.set_silent"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">set_silent</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>)</code><p class="ref-tip-brief">Takes precedence over any other attribute controlling verbosity and requires the solver to produce no output.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.termination_status"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">termination_status</span>(model<span class="julia-operator">::</span><span class="julia-type">GenericModel</span>)<span class="julia-operator">::</span>MOI<span class="julia-operator">.</span><span class="julia-type">TerminationStatusCode</span></code><p class="ref-tip-brief">Return a MOI.TerminationStatusCode describing why the solver stopped.</p></div><div class="ref-tip" data-for="../../../api/JuMP/#JuMP.value@arity-1"><code class="ref-tip-sig nohighlight"><span class="julia-funcall">value</span>(con_ref<span class="julia-operator">::</span><span class="julia-type">ConstraintRef</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)
<span class="julia-funcall">value</span>(v<span class="julia-operator">::</span><span class="julia-type">GenericVariableRef</span>; result <span class="julia-keyword">=</span> <span class="julia-number">1</span>)
<span class="julia-funcall">value</span>(var_value<span class="julia-operator">::</span><span class="julia-type">Function</span>, ex<span class="julia-operator">::</span><span class="julia-type">GenericAffExpr</span>)
<span class="julia-funcall">value</span>(v<span class="julia-operator">::</span><span class="julia-type">GenericAffExpr</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)
<span class="julia-funcall">value</span>(var_value<span class="julia-operator">::</span><span class="julia-type">Function</span>, ex<span class="julia-operator">::</span><span class="julia-type">GenericQuadExpr</span>)
<span class="julia-funcall">value</span>(v<span class="julia-operator">::</span><span class="julia-type">GenericQuadExpr</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)
<span class="julia-funcall">value</span>(p<span class="julia-operator">::</span><span class="julia-type">NonlinearParameter</span>)
<span class="julia-funcall">value</span>(ex<span class="julia-operator">::</span><span class="julia-type">NonlinearExpression</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)
<span class="julia-funcall">value</span>(c<span class="julia-operator">::</span><span class="julia-type">NonlinearConstraintRef</span>; result<span class="julia-operator">::</span><span class="julia-type">Int</span> <span class="julia-keyword">=</span> <span class="julia-number">1</span>)</code><p class="ref-tip-brief">Return the primal value of constraint con_ref associated with result index result of the most-recent solution returned by the solver.</p></div></div></body></html>
